---
name: ISM 20260903现场问题与电力图元完善
overview: 基于现场《20260903(1).doc》两块诉求：先收口导航/历史库/按钮跳转/脚本告警 4 个缺陷，再完善电力一次图图元（多点绑态、组合状态切换、图片资源、逐点告警防抖）。0828 已修项现场仍复现，本轮按新证据重判根因，不重复打同一补丁。
todos:
  - id: p0-nav-button
    content: P0：菜单/按钮 showPage：绑定校验、弹窗禁止套娃、非弹窗必跳、loading 必关
    status: completed
  - id: p0-his-backup-diag
    content: P0：历史备份前 SHOW DATABASES；交付 2208 点入库查询排查手册
    status: completed
  - id: p0-script-disable
    content: P0：IsDisable 真摘规则；启用/冷启动全量结算不发告警
    status: completed
  - id: p1-alarm-debounce
    content: P1：逐点 AlarmConfirmDelaySec + 告警引擎边沿防抖
    status: completed
  - id: p1-electric-breaker
    content: P1：电力62 类 Vue：手车可选 + 断路器合分闸变色
    status: completed
  - id: p1-line-group
    content: P1：直线 detail 深拷贝；组合节点组级状态切换
    status: completed
  - id: p2-image-url
    content: P2：自定义/系统图片 URL 统一解析，运行态不空白
    status: completed
isProject: false
---

# ISM 20260903 现场问题与电力图元完善方案

需求来源：现场 `20260903(1).doc`。主文档：[`docs/ISM-20260903现场问题与电力图元完善.md`](../../docs/ISM-20260903现场问题与电力图元完善.md)。

不改：密码链、`ISMBase` 全量注册重构、`parseRawPageLayerFields` / `applyNavContextToPageConfig` 主体、不关 `native-bitunpack`、不覆盖现场 `conf/` / OceanBase / TDengine 数据。

## 本轮落地

| 波次 | 项 | 实现要点 |
|---|---|---|
| P0 | 导航 + 按钮 | `isPopUpEnabled`；空 pageid 不拉整模；弹窗=当前页拒绝套娃；loading 必关 |
| P0 | 历史备份 | dump 前 `SHOW DATABASES`；库不存在明确报错 |
| P0 | 脚本 | `UnregisterScript`；`SettleAll` skip-alarm；列表按 `IsDisable` |
| P1 | 告警防抖 | `AlarmConfirmDelaySec` + pending timer |
| P1 | 电力开关 | `electric_9.vue` 手车可选 + 断路器合分闸 |
| P1 | 直线/组合 | dnd/paste 深拷贝；组 `ControlStatus` |
| P2 | 图片 URL | `resolveDisplayAssetUrl`；`GetCustomPel` 补 `/` |

## 历史入库排查手册

见主文档「历史入库排查手册（现场 10 分钟）」：`SHOW DATABASES` / `COUNT(*)` / `wrote≠落盘` / 具体测点 UUID。

## 明确不做

- 58 个电力静态 SVG 全部改 Vue
- 重写 TDengine 查询 API
- 改密码链、关 native-bitunpack、改现场库数据
