# 配电室画面问题清单（2026-11-06）

来源：`docs/配电室画面问题.docx` + 正式库备份 `docs/data_dbbackup_Mysql_Backup_2026-11-06_15-04-18.zip`。  
计划全文：`docs/ISM-配电室问题恢复与逐项修复.md`。画图铁律：`.cursor/skills/cad-read-draw` → `ism-hx-power-oneline`。

| ID | 现象 | 根因 | 处理 | 验收 |
|---|---|---|---|---|
| P1 | 文字不全/不对 | 字号过大或叠字；禁止拉框 | 缩字号+换行落原框 | 红框铭牌完整可读 |
| P2 | 状态0却像合闸；下端线不跟闸 | 刀误用「电压>0」当合闸；线色写死 | `knifeIsClosed` 优先读开关状态；下端线 followKnife | 5A1 T1_413_1：状态0→绿刀+绿下端线 |
| P3 | UPS 无数据 | 铭牌无 k；U11 是 UPS 设备 | 铭牌补 `配电室*_U11` 等 | 点 500kVA 5A1-U11 有测点 |
| P4 | 5A1/5A2 缺线 | 相对 CAD 回退/漏段 | 5A2 已补 U2 Y11–Y13 横连；5A1 同坐标补同一段（845 线对齐 5A2） | CAD 有的线一次图也有且接通 |
| P5 | 除个别室外无测点 | cad-* 页刀无 k | cad→`配电室*_T1_*` 写 k/p | 五层各室悬停有数 |
| P6 | 二层新 CAD | 单室 DWG 已到 | 已出 2A1/2A2(100刀)/2B1/2B2(111刀) JSON+SVG，`version=20261106f2` | 一次图+CAD原图+绑点 |

本机库：`ism_server_user/data/db/ism-hangxin-20261106.db`（`sqlitepath`），索引 `hx-field-index.json`。
