---
title: 项目进度计划（至 2026-12-10）
lang: zh-CN
---

> **总目标**：**2026 年 12 月 10 日**前完成甲方要求范围内的 **机房动环管理系统 软件** 开发、部署、联调、测试与验收配合（含文档与培训交付物）。  
> **对齐依据**：中移集成侧《技术附件5-动环1015》中的 **实施/测试阶段与里程碑**（施工与第三方测试节奏）；软件计划与其 **并行衔接**，不替代土建/机电安装工期。  
> **说明**：已纳入张毅（中移集成）微信 **设备到场计划表**（截图行 14–23）；表上方若还有更早品类，以集成 Excel **D 列「开始陆续到场」** 为准增补。与下表冲突时，以 **12-10 硬节点 + 集成书面更新** 为准。

---

## 1. 日历与约束

| 项 | 内容 |
|----|------|
| 计划起点 | 2026-10-20（本计划编制日，可随进场日微调） |
| **完成死线** | **2026-12-10**（「所有工作完成」） |
| 可用工期 | 约 **52 日历天** |
| 四台服务器 | M1 现场开发+采集，M2 主系统/演示，M3 备机/UAT/演练，M4 备份与压测（见《机房动环管理系统-四台服务器使用方案》） |
| 开发模式 | 外网自有电脑 + 进驻后 **M1** 现场编译联调 |

---

## 2. 集成设备到场计划（张毅表 · 摘录）

**读表约定**：D 列 = 到场节奏；E 列 = 集成侧状态（截图中 **5** 相对明确，**0** 为未确定/有风险）；F 列 = 到齐所需天数。

| 序号 | 设备/品类 | 到场要求（D 列） | E | 到齐周期（F 列） | 软件侧（机房动环管理系统） |
|------|-----------|------------------|---|------------------|---------------------|
| 14 | 列头柜 | 11 月起 **某日**开始陆续到场（见 Excel D 列） | 5 | **1 天到齐**（54） | 配电监视、列头柜点位；M1 南向优先对接 |
| 15 | 低压配电柜+配电箱 | 同上 | 5 | **1 天到齐**（54） | 配电竖切、大屏绑定 |
| 16 | PDU | 同上 | 5 | **3 天到齐** | 机柜级电源展示 |
| 17 | **UPS** | **要求 11-19 到场（未确定）** | **0** | **2 天内到齐**（16+6） | UPS 曲线/告警；**Mock 先行，真机不晚于到齐+3 日联调** |
| 18 | **恒湿机** | 要求 11-20；**答应 11-25 起陆续到场** | **0** | **1 天到齐**（12 台） | 湿度通道；与精密空调页联动 |
| 19 | 电缆 | 11 月某日陆续 | 5 | **7 天内到齐** | 不挡软件；关注送电节点 |
| 20 | 电池 | 11 月某日陆续 | 5 | **2 天内到齐** | 电池专项/1920 抽样按到齐后 5 日内接通 |
| 21 | 机柜冷通道 | 11 月某日陆续 | 5 | **3 天内到齐** | 2.5D/平面机柜位参照 |
| 22 | 安防设备 | 11 月某日陆续 | 5 | **5 天内到齐** | S6 视频/门禁 **事件桩**；授权点位后复测 |
| 23 | **动环设备** | 11 月某日陆续 | 5 | **5 天内到齐** | **M1 南向主战场**；到齐后 **5 日内**完成采集上线 |

**对 12-10 的关键路径（由表反推）**

```text
10 月下旬          M2 试打样 + 全链路 Mock（不依赖到货）
11 月上中旬        列头柜/配电/PDU 真机分批接入（E=5）
11-19 ~ 11-27      UPS、恒湿机（E=0）→ 预留 Mock 兜底 + 到货即插即用补丁
11 月下旬 ~ 12 初  动环设备「开始到场 + 5 天到齐」→ 真采集高峰
12-01 ~ 12-07      联合测试/整改/S6 收口
12-10              全部工作完成
```

若 **动环开始到场晚于 11 月 28 日**，则 12-10 前真机全量风险极高——须 **11 月 25 日前** 与集成书面确认动环 D 列日期，或同意 **Mock+待复测签字** 作为 12-10 交付口径。

---

## 3. 与集成/施工里程碑的衔接（动环1015 摘要）

集成侧典型顺序（软件须 **提前介入 + 随节点放量**）：

| 集成阶段 | 集成侧里程碑 | 软件侧必须跟上的事 |
|----------|--------------|-------------------|
| 前期介入 | 合同签订后 → 设备安装完成 | 需求/点表冻结版、M2 试打样、Mock/仿真环境 |
| 测试准备 | 单系统调试完成后启动（约 3 日） | 采集服务就绪、RealData 链路、告警策略初版 |
| 单系统测试 | 各系统安装调试完成后（约 4 日） | 配电/UPS/空调/环境等 **分系统监视页** 与点表一致 |
| 带载与联合测试 | 单系统测试合格后（约 2 日） | 大屏/联动逻辑、关键告警闭环、性能与刷新指标 |
| 整改复检 | 联合测试问题销项（约 1 日） | 缺陷清单关闭、补丁包 tip 冻结 |
| 测试实施窗口 | 通知后 **≤10 日历日** 内完成验证 | 软件版本锁定、驻场支持、日志与证据 |

---

## 4. 软件切片与截止日（S0–S6 → 12-10）

与《机房环境监测-增量架构契约》同窗切片一致；**12-10 前全部达到「可验收或书面降级」**。

| 切片 | 主要内容 | 计划完成日（不晚于） |
|------|----------|----------------------|
| **S0** | 动环竖切：温湿度/漏水/配电/UPS/空调/氢气；≤10s 采集；RealData | **Mock 11-08**；**真机** 随 §2 到货（UPS/动环 **不晚于 12-06**） |
| **S1** | 告警四级+确认；平面组态大屏；2.5D 试验页（非 BIM） | **11-15**（与列头柜/配电等到货并行） |
| **S2** | 资产 U 位最小闭环；导入骨架 | **11-22** |
| **S3** | NSPC 最小闭环（单机房空间+供电水位+预占） | **11-26** |
| **S4** | 工单+知识库：告警→工单→归档 | **11-29** |
| **S5** | 能耗 PUE/碳（一间机房+补录+因子样例） | **12-03** |
| **S6** | 2.5D 加厚、安防消防事件桩、双机软件演练、电池专项抽样、图表加厚 | **12-07** |
| **验收包** | 文档/培训/源码与脚本清单、UAT 签字、遗留项清单 | **12-10** |

并行原则：S0/S1 为 **关键路径**；S2–S6 与集成联调 **重叠推进**，但 **不得** 因联调阻塞而取消切片，可 **降级演示**（Mock/签字待复测）。

---

## 5. 分周计划（2026-10-20 → 2026-12-10）

### 第 1 周（10-20 ~ 10-26）— 进场与主环境

| 工作 | 产出/标准 |
|------|-----------|
| 四台机 OS/网络/账号；M2 部署机房动环管理系统 试打样 | 登录、项目导入、平面页可演示 |
| M1 开发环境（Git/编译/采集进程占位） | 外网代码可同步至 M1 |
| 与张毅/集成 **书面确认** 总时间表与 12-10 范围 | 会议纪要或邮件确认 |
| 点表与协议清单 v0.9 | 与单系统调试对象一致 |

### 第 2 周（10-27 ~ 11-02）— S0 主干

| 工作 | 产出/标准 |
|------|-----------|
| 南向采集对接（先 Mock → 有设备则切真） | 核心机房分区 RealData 可见 |
| 告警入库与实时/历史策略 | 复测「恢复未入历史」类缺陷 |
| M4 备份策略初版 | 每日库+配置备份 |

### 第 3 周（11-03 ~ 11-09）— S0 Mock 收口 + 配电类到货

| 工作 | 产出/标准 |
|------|-----------|
| **列头柜/低压配电/PDU** 到货窗口（F 列 1–3 天到齐） | 有货即 M1 接真机，无货仍 Mock |
| 配电 **分系统** 监视对齐 | 配合集成单系统调试启动 |
| **S0 Mock 内部放行** | 真机项标注「待 UPS/动环 到货复测」 |

### 第 4 周（11-10 ~ 11-16）— S1 + 测试准备

| 工作 | 产出/标准 |
|------|-----------|
| 平面大屏、菜单/导航问题清零（含集成反馈 10-16/10-20 类） | 甲方主入口 M2 稳定 |
| 2.5D 试验页（试验切片，非正式 BIM 验收） | nav25d 可演示 |
| 测试方案与版本包提交集成 | 配合「测试准备约 3 日」 |

### 第 5 周（11-17 ~ 11-23）— UPS/恒湿机窗口 + 单系统测试

| 工作 | 产出/标准 |
|------|-----------|
| **UPS**（要求 11-19，未确定）到货则 2 日内到齐并联调 | 未到则维持 Mock，书面记录 E=0 |
| **恒湿机**（11-25 起陆续）到货则 1 日内 12 台到齐 | 湿度点位接入 |
| 驻场支持单系统 L2/L3 测试（约 4 日，按通知） | 日报告 + 补丁 tip |
| S2 资产 U 位、S3 NSPC 最小闭环 | 可演示路径 |

### 第 6 周（11-24 ~ 11-30）— 动环到货 + 联合测试

| 工作 | 产出/标准 |
|------|-----------|
| **动环设备**开始陆续到场 → **5 天内到齐**（行 23） | M1 采集服务全量对接 |
| 电池（2 天到齐）、冷通道（3 天）同步 | 电池抽样、平面/2.5D 位 |
| 带载/联合测试配合（约 2 日 + 整改） | 刷新 &lt;5s、≤10s 采集证据 |
| S4 工单、S5 PUE/碳 | 一条完整演示链 |
| M3 备份恢复演练 | 软件级双机就绪记录 |

### 第 7 周（12-01 ~ 12-07）— S6 与总整改

| 工作 | 产出/标准 |
|------|-----------|
| 安防/消防事件接入桩、电池抽样、图表加厚 | 缺硬件则签字降级 |
| 全量回归 + 缺陷清零（P0/P1=0） | 冻结 **发布 tip** |
| 文档、培训课件、部署手册 | 提交建设单位备案清单 |

### 第 8 段（12-08 ~ 12-10）— 交付与确认

| 日期 | 工作 |
|------|------|
| 12-08 | 最终补丁部署 M2；M4 归档包 |
| 12-09 | 联合预验收/甲方内部走查；遗留项 **书面** 确认（若有） |
| **12-10** | **全部工作完成节点**：功能清单勾选、版本号、证据目录、集成/甲方确认 |

---

## 6. 风险与缓冲（诚实写入）

| 风险 | 对策 |
|------|------|
| **UPS 11-19 未确定（E=0）** | 11-15 前 Mock 演示锁定；UPS 真机 **到齐 48h 内** 发补丁 |
| **恒湿机推迟至 11-25 起** | 空调/湿度页 Mock；25 日后 **24h 内** 切真 |
| **动环 5 天到齐偏晚** | 11-25 前确认 D 列；否则 12-10 口径含「动环待复测」签字 |
| 集成联调通知晚于 11-17 | S0/S1 提前 Mock 验收；真设备到位 **48h 内** 切换包 |
| 单系统/联合测试 10 日窗口与软件补丁冲突 | M3 预演；M2 仅发 **已测 tip** |
| 等保/第三方测评与 12-10 重叠 | 软件侧 **配合整改**；测评费用与责任按合同，不纳入本软件完成定义除非书面要求 |
| 800 柜资产全量录入 | 12-10 前 **能力+抽样+导入脚本**；全量录入可与动环 **并行**，不挡 12-10 软件主体 |

---

## 7. 待补全（Excel 完整表）

截图仅含 **行 14–23**。请向集成索取 **完整 Excel** 或补发 **行 1–13** 截图，核对每行 D 列「**11 月 X 日开始陆续到场**」的具体日期，并回填 §2 表格。

---

## 8. 文档维护

- 每次集成方调整里程碑后 **24h 内** 更新本节与《机房动环管理系统-四台服务器使用方案》中的部署顺序。  
- 复测证据目录：项目 `docs/` 下复测证据文件夹（按日期-tip 命名）。
