{"version":"20261029bus02","room":"5B2","name":"配电室5B2","floor":5,"canvas":{"w":4808,"h":1774,"x0":0},"knives":[{"cad":"U1-Y14-1","x":1366.79,"y":1489.09,"out":true,"role":"","amp":"400A","use":"5B2-A列尾"},{"cad":"U1-Y14-2","x":1470.93,"y":1489.09,"out":true,"role":"","amp":"400A","use":"5B2-B列尾"},{"cad":"U1-Y14-3","x":1575.08,"y":1489.09,"out":true,"role":"","amp":"400A","use":"5B2-C列尾"},{"cad":"U1-Y14-4","x":1679.22,"y":1489.09,"out":true,"role":"","amp":"400A","use":"5B2-D列尾"},{"cad":"U1-Y15-1","x":1781.92,"y":1489.09,"out":true,"role":"","amp":"400A","use":"5B2-E列尾"},{"cad":"U1-Y15-2","x":1886.07,"y":1489.09,"out":true,"role":"","amp":"400A","use":"5B2-F列尾"},{"cad":"U1-Y15-3","x":1990.21,"y":1489.09,"out":true,"role":"","amp":"400A","use":"5B2-G列尾"},{"cad":"U1-Y15-4","x":2094.36,"y":1489.09,"out":true,"role":"","amp":"400A","use":"5B2-H列尾"},{"cad":"U1-Y16-1","x":2194.5,"y":1489.24,"out":true,"role":"","amp":"400A","use":"5B2-J列尾"},{"cad":"U1-Y16-2","x":2298.65,"y":1489.24,"out":true,"role":"","amp":"400A","use":"5B2-K列尾"},{"cad":"U1-Y16-3","x":2402.79,"y":1489.24,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"U1-Y16-4","x":2506.94,"y":1489.24,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"U2-Y16-1","x":4053.24,"y":1485.18,"out":true,"role":"","amp":"400A","use":"5B4-J列尾"},{"cad":"U2-Y16-2","x":4157.39,"y":1485.18,"out":true,"role":"","amp":"400A","use":"5B4-K列尾"},{"cad":"U2-Y16-3","x":4261.53,"y":1485.18,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"U2-Y16-4","x":4365.68,"y":1485.18,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"U2-Y14-1","x":3225.53,"y":1485.03,"out":true,"role":"","amp":"400A","use":"5B4-A列尾"},{"cad":"U2-Y14-2","x":3329.67,"y":1485.03,"out":true,"role":"","amp":"400A","use":"5B4-B列尾"},{"cad":"U2-Y14-3","x":3433.82,"y":1485.03,"out":true,"role":"","amp":"400A","use":"5B4-C列尾"},{"cad":"U2-Y14-4","x":3537.96,"y":1485.03,"out":true,"role":"","amp":"400A","use":"5B4-D列尾"},{"cad":"U2-Y15-1","x":3640.66,"y":1485.03,"out":true,"role":"","amp":"400A","use":"5B4-E列尾"},{"cad":"U2-Y15-2","x":3744.81,"y":1485.03,"out":true,"role":"","amp":"400A","use":"5B4-F列尾"},{"cad":"U2-Y15-3","x":3848.95,"y":1485.03,"out":true,"role":"","amp":"400A","use":"5B4-G列尾"},{"cad":"U2-Y15-4","x":3953.1,"y":1485.03,"out":true,"role":"","amp":"400A","use":"5B4-H列尾/东侧备份母线"},{"cad":"U1-Y02","x":1408.07,"y":1306.14,"out":false,"role":"","amp":"2000A","use":"数据机房5B2  UPS电源进线"},{"cad":"U1-Y04","x":1585.43,"y":1306.14,"out":false,"role":"","amp":"2000A","use":"备用电源进线"},{"cad":"U2-Y02","x":3280.42,"y":1304.02,"out":true,"role":"","amp":"2000A","use":"数据机房5B4 UPS电源进线"},{"cad":"U2-Y04","x":3457.77,"y":1304.02,"out":false,"role":"","amp":"2000A","use":"备用电源进线"},{"cad":"U1-Y11-1","x":1571.84,"y":1152.26,"out":false,"role":"","amp":"400A","use":"5B1-A列头"},{"cad":"U1-Y11-2","x":1675.98,"y":1152.26,"out":false,"role":"","amp":"400A","use":"5B1-B列头"},{"cad":"U1-Y11-3","x":1780.13,"y":1152.26,"out":false,"role":"","amp":"400A","use":"5B1-C列头"},{"cad":"U1-Y11-4","x":1884.28,"y":1152.26,"out":false,"role":"","amp":"400A","use":"5B1-D列头"},{"cad":"U1-Y12-1","x":1986.97,"y":1152.26,"out":false,"role":"","amp":"400A","use":"5B1-E列头"},{"cad":"U1-Y12-2","x":2091.12,"y":1152.26,"out":false,"role":"","amp":"400A","use":"5B1-F列头"},{"cad":"U1-Y12-3","x":2195.27,"y":1152.26,"out":false,"role":"","amp":"400A","use":"5B1-G列头"},{"cad":"U1-Y12-4","x":2299.41,"y":1152.26,"out":false,"role":"","amp":"400A","use":"5B1-H列头"},{"cad":"U1-Y13-1","x":2399.55,"y":1152.42,"out":false,"role":"","amp":"400A","use":"5B1-J列头"},{"cad":"U1-Y13-2","x":2503.7,"y":1152.42,"out":false,"role":"","amp":"400A","use":"5B1-K列头"},{"cad":"U1-Y13-3","x":2607.84,"y":1152.42,"out":true,"role":"","amp":"400A","use":"电池监控电源"},{"cad":"U1-Y13-4","x":2711.99,"y":1152.42,"out":true,"role":"","amp":"400A","use":"电力监控电源"},{"cad":"U2-Y11-1","x":3426.6,"y":1150.15,"out":false,"role":"","amp":"400A","use":"5B3-A列头"},{"cad":"U2-Y11-2","x":3530.75,"y":1150.15,"out":false,"role":"","amp":"400A","use":"5B3-B列头"},{"cad":"U2-Y11-3","x":3634.9,"y":1150.15,"out":false,"role":"","amp":"400A","use":"5B3-C列头"},{"cad":"U2-Y11-4","x":3739.04,"y":1150.15,"out":false,"role":"","amp":"400A","use":"5B3-D列头"},{"cad":"U2-Y12-1","x":3841.74,"y":1150.15,"out":false,"role":"","amp":"400A","use":"5B3-E列头"},{"cad":"U2-Y12-2","x":3945.89,"y":1150.15,"out":false,"role":"","amp":"400A","use":"5B3-F列头"},{"cad":"U2-Y12-3","x":4050.03,"y":1150.15,"out":false,"role":"","amp":"400A","use":"5B3-G列头"},{"cad":"U2-Y12-4","x":4154.18,"y":1150.15,"out":false,"role":"","amp":"400A","use":"5B3-H列头"},{"cad":"U2-Y13-1","x":4254.32,"y":1150.3,"out":false,"role":"","amp":"400A","use":"5B3-J列头"},{"cad":"U2-Y13-2","x":4358.46,"y":1150.3,"out":false,"role":"","amp":"400A","use":"5B3-K列头"},{"cad":"U2-Y13-3","x":4462.61,"y":1150.3,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"U2-Y13-4","x":4566.76,"y":1150.3,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"U1-Y01","x":1583.47,"y":973.54,"out":false,"role":"","amp":"2000A","use":"数据机房5B2 UPS电源进线"},{"cad":"U1-Y03","x":1760.67,"y":973.54,"out":false,"role":"","amp":"2000A","use":"备用电源进线"},{"cad":"U2-Y01","x":3455.82,"y":971.42,"out":false,"role":"","amp":"2000A","use":"数据机房5B3  UPS电源进线"},{"cad":"U2-Y03","x":3621.4,"y":971.42,"out":false,"role":"","amp":"2000A","use":"备用电源进线"},{"cad":"U1-X12","x":1408.07,"y":775.93,"out":false,"role":"","amp":"2000A","use":"UPS电源 出线"},{"cad":"U1-X11","x":1582.39,"y":775.93,"out":false,"role":"","amp":"2000A","use":"UPS电源 出线"},{"cad":"U1-X5B2-T","x":1760.57,"y":775.93,"out":false,"role":"","amp":"4000A","use":"UPS测试 回路"},{"cad":"U2-X12","x":3280.42,"y":773.81,"out":false,"role":"","amp":"2000A","use":"UPS电源 出线"},{"cad":"U2-X11","x":3454.74,"y":773.81,"out":false,"role":"","amp":"2000A","use":"UPS电源 出线"},{"cad":"U2-X5B2-T","x":3621.4,"y":773.81,"out":false,"role":"","amp":"4000A","use":"UPS测试 回路"},{"cad":"U2-XBP","x":3996.38,"y":579.48,"out":true,"role":"","amp":"2000A","use":"UPS维修旁"},{"cad":"U1-XBP","x":1408.07,"y":578.71,"out":false,"role":"","amp":"2000A","use":"UPS维修旁"},{"cad":"U1-X01-1","x":1584.15,"y":578.71,"out":false,"role":"","amp":"1250A","use":"UPS1进线"},{"cad":"U1-X01-2","x":1761.24,"y":578.99,"out":false,"role":"","amp":"1250A","use":"UPS2进线"},{"cad":"U1-X02-1","x":1938.33,"y":578.99,"out":true,"role":"","amp":"1250A","use":"UPS3进线"},{"cad":"U1-X02-2","x":2113.73,"y":578.71,"out":true,"role":"","amp":"1250A","use":"UPS4进线"},{"cad":"U1-X03-1","x":2285.98,"y":578.71,"out":true,"role":"","amp":"1250A","use":"UPS5进线"},{"cad":"U2-X03-2","x":2956.59,"y":578.98,"out":true,"role":"","amp":"1250A","use":"备用"},{"cad":"U2-X03-1","x":3117.19,"y":578.98,"out":true,"role":"","amp":"1250A","use":"UPS5进线"},{"cad":"U2-X02-2","x":3292.59,"y":578.98,"out":false,"role":"","amp":"1250A","use":"UPS4进线"},{"cad":"U2-X02-1","x":3467.65,"y":578.98,"out":false,"role":"","amp":"1250A","use":"UPS3进线"},{"cad":"U2-X01-2","x":3644.74,"y":578.98,"out":false,"role":"","amp":"1250A","use":"UPS2进线"},{"cad":"U2-X01-1","x":3820.15,"y":578.98,"out":true,"role":"","amp":"1250A","use":"UPS1进线"},{"cad":"U1-X03-2","x":2415.96,"y":578.44,"out":true,"role":"","amp":"1250A","use":"备用"},{"cad":"T1-412","x":1507.39,"y":119.7,"out":true,"role":"","amp":"2000A","use":"UPS"},{"cad":"T1-413-1","x":1592.96,"y":119.68,"out":false,"role":"","amp":"1250A","use":"5B2-U11"},{"cad":"T1-413-2","x":1677.31,"y":119.59,"out":true,"role":"","amp":"1250A","use":"5B2-U12"},{"cad":"T1-414-1","x":1755.3,"y":119.84,"out":false,"role":"","amp":"1250A","use":"5B2-U13"},{"cad":"T1-414-2","x":1839.64,"y":119.75,"out":true,"role":"","amp":"1250A","use":"5B2-U14/500-4#主路"},{"cad":"T1-415-1","x":1918.27,"y":119.68,"out":false,"role":"","amp":"1250A","use":"5B2-U11"},{"cad":"T1-415-2","x":2002.62,"y":119.59,"out":true,"role":"","amp":"1250A","use":"5B2-U12"},{"cad":"T1-416-1","x":2086.72,"y":119.77,"out":false,"role":"","amp":"1250A","use":"5B2-U13"},{"cad":"T1-416-2","x":2171.06,"y":119.67,"out":true,"role":"","amp":"1250A","use":"5B2-U14"},{"cad":"445","x":2256.03,"y":119.68,"out":false,"role":"tie","amp":"4000A","use":"母 联"},{"cad":"A5-2131-2","x":466.8,"y":119.02,"out":true,"role":"","amp":"630A","use":"A5-2131-2"},{"cad":"A5-2131","x":555.45,"y":119.02,"out":true,"role":"","amp":"630A","use":"A5-2131"},{"cad":"T1-411-1","x":1075.69,"y":119.02,"out":true,"role":"","amp":"160A","use":"有源滤波器"},{"cad":"T1-411-2","x":1164.33,"y":119.02,"out":true,"role":"","amp":"250A","use":"中压监控电源"},{"cad":"T1-411-3","x":1251.53,"y":119.02,"out":true,"role":"","amp":"250A","use":"备用"},{"cad":"T1-411-4","x":1337.03,"y":119.02,"out":true,"role":"","amp":"630A","use":"5B2模块市电"},{"cad":"T1-411-5","x":1421.82,"y":119.02,"out":false,"role":"","amp":"630A","use":"备用"},{"cad":"T1-417-1","x":2354.01,"y":119.02,"out":true,"role":"","amp":"1250A","use":"5B2-U15"},{"cad":"T1-417-2","x":2438.36,"y":118.92,"out":false,"role":"","amp":"1250A","use":"5B2-U15"},{"cad":"T2-426-2","x":2960.84,"y":119.42,"out":false,"role":"","amp":"1250A","use":"5B2-U24"},{"cad":"T2-426-1","x":3045.19,"y":119.32,"out":true,"role":"","amp":"1250A","use":"5B2-U23"},{"cad":"T2-425-2","x":3128.0,"y":118.93,"out":false,"role":"","amp":"1250A","use":"5B2-U22"},{"cad":"T2-423-2","x":3460.07,"y":119.17,"out":false,"role":"","amp":"1250A","use":"5B2-U22"},{"cad":"T2-423-1","x":3544.42,"y":119.07,"out":true,"role":"","amp":"1250A","use":"5B2-U21"},{"cad":"T2-425-1","x":3212.35,"y":118.83,"out":true,"role":"","amp":"1250A","use":"5B2-U21"},{"cad":"T2-424-2","x":3293.03,"y":118.44,"out":false,"role":"","amp":"1250A","use":"5B2-U24"},{"cad":"T2-424-1","x":3377.38,"y":118.34,"out":true,"role":"","amp":"1250A","use":"5B2-U23"},{"cad":"T2-422","x":3632.02,"y":118.59,"out":false,"role":"","amp":"2000A","use":"UPS"},{"cad":"T2-421-5","x":3723.81,"y":118.47,"out":true,"role":"","amp":"630A","use":"备用"},{"cad":"T2-421-4","x":3812.46,"y":118.47,"out":false,"role":"","amp":"630A","use":"5B3模块市电"},{"cad":"T2-421-3","x":3899.65,"y":118.47,"out":true,"role":"","amp":"250A","use":"备用"},{"cad":"T2-421-2","x":3985.16,"y":118.47,"out":false,"role":"","amp":"250A","use":"备用"},{"cad":"T2-421-1","x":4069.94,"y":118.47,"out":true,"role":"","amp":"160A","use":"有源滤波器"},{"cad":"T2-427-2","x":2762.34,"y":117.59,"out":true,"role":"","amp":"1250A","use":"5B2-U25"},{"cad":"T2-427-1","x":2846.69,"y":117.49,"out":true,"role":"","amp":"1250A","use":"5B2-U25"},{"cad":"T1-401","x":800.24,"y":103.1,"out":false,"role":"in","amp":"5000A","use":"总输出柜"},{"cad":"T2-402","x":4362.38,"y":103.1,"out":false,"role":"in","amp":"5000A","use":"总输出柜"}],"wires":[{"net":"w","pts":[[3082.65,1688.78],[4616.27,1688.78]],"c":"#00e676","sw":2},{"net":"w","pts":[[3652.48,1088.11],[3652.48,1125.04]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[3456.6,1150.15],[3456.6,1125.04]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3456.6,1150.15],[3769.04,1150.15]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3871.74,1150.15],[3871.74,1125.04]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3871.74,1150.15],[4184.18,1150.15]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3488.85,1420.71],[3488.85,1457.64]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[1791.76,1090.22],[1791.76,1127.15]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[1616.51,1422.82],[1616.51,1459.75]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[1434.36,1324.78],[1611.71,1324.78]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3306.7,1322.66],[3484.05,1322.66]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3487.77,1304.02],[3487.77,1292.69]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[1615.43,1292.69],[1615.43,1306.14]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[4284.32,1150.3],[4284.32,1125.19]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4284.32,1150.3],[4596.76,1150.3]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3255.53,1485.03],[3255.53,1457.64]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3255.53,1485.03],[3567.96,1485.03]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3670.66,1485.03],[3670.66,1457.64]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3670.66,1485.03],[3983.1,1485.03]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4083.24,1485.18],[4083.24,1457.64]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4083.24,1485.18],[4395.68,1485.18]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1601.84,1152.26],[1601.84,1127.15]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1601.84,1152.26],[1914.28,1152.26]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2016.97,1152.26],[2016.97,1127.15]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2016.97,1152.26],[2329.41,1152.26]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2429.55,1152.42],[2429.55,1127.3]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2429.55,1152.42],[2741.99,1152.42]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1396.79,1489.09],[1396.79,1459.75]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1396.79,1489.09],[1709.22,1489.09]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1811.92,1489.09],[1811.92,1459.75]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1811.92,1489.09],[2124.36,1489.09]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2224.5,1489.24],[2224.5,1459.75]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2224.5,1489.24],[2536.94,1489.24]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3082.46,1306.14],[1615.43,1292.69],[1615.43,1306.14]],"c":"#00e676","sw":2},{"net":"w","pts":[[3082.46,1304.02],[3487.77,1292.69],[3487.77,1304.02]],"c":"#00e676","sw":2},{"net":"w","pts":[[3082.65,968.9],[3082.65,1688.78]],"c":"#00e676","sw":2},{"net":"w","pts":[[2315.98,712.32],[2445.96,712.32]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2371.5,430.23],[2371.5,460.55]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4447.13,192.79],[4447.13,93.91]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4392.38,193.2],[4302.06,192.79]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4302.06,192.79],[4302.06,93.91]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[774.75,192.79],[774.75,93.9]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[914.35,192.79],[914.35,93.9]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1451.82,119.02],[1105.69,119.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4525.36,145.98],[4525.36,141.81]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[642.39,192.79],[642.39,93.9]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1707.31,119.59],[1622.96,119.68]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1869.64,119.75],[1785.3,119.84]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2032.62,119.59],[1948.27,119.68]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2201.06,119.67],[2116.72,119.77]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2286.03,119.68],[2286.03,94.57]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4099.94,118.47],[3753.81,118.47]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3574.42,119.07],[3490.07,119.17]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3407.38,118.34],[3323.03,118.44]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3242.35,118.83],[3158.0,118.93]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3075.19,119.32],[2990.84,119.42]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2914.12,193.46],[2914.41,93.03]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1614.15,712.32],[1637.27,712.32]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2143.73,712.32],[1968.33,712.32]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3590.25,536.45],[3590.25,461.6]],"c":"#00e676","sw":2},{"net":"w","pts":[[3591.09,569.89],[3497.65,569.89],[3497.65,578.98]],"c":"#00e676","sw":2},{"net":"w","pts":[[3942.75,536.45],[3942.75,461.6]],"c":"#00e676","sw":2},{"net":"w","pts":[[3943.58,569.89],[3850.15,569.89],[3850.15,578.98]],"c":"#00e676","sw":2},{"net":"w","pts":[[3767.35,533.13],[3767.35,458.28]],"c":"#00e676","sw":2},{"net":"w","pts":[[3768.18,566.57],[3674.74,566.57],[3674.74,578.98]],"c":"#00e676","sw":2},{"net":"w","pts":[[1707.05,535.82],[1707.05,460.97]],"c":"#00e676","sw":2},{"net":"w","pts":[[1707.88,569.26],[1614.15,569.26],[1614.15,578.71]],"c":"#00e676","sw":2},{"net":"w","pts":[[2059.55,535.82],[2059.55,460.97]],"c":"#00e676","sw":2},{"net":"w","pts":[[2060.38,569.26],[1968.33,569.26],[1968.33,578.99]],"c":"#00e676","sw":2},{"net":"w","pts":[[1884.14,532.5],[1884.14,457.65]],"c":"#00e676","sw":2},{"net":"w","pts":[[1884.97,565.94],[1791.24,565.94],[1791.24,578.99]],"c":"#00e676","sw":2},{"net":"w","pts":[[2236.41,535.39],[2236.41,460.55]],"c":"#00e676","sw":2},{"net":"w","pts":[[2237.24,568.84],[2143.73,568.84],[2143.73,578.71]],"c":"#00e676","sw":2},{"net":"w","pts":[[3415.19,536.45],[3415.19,461.6]],"c":"#00e676","sw":2},{"net":"w","pts":[[3416.02,569.89],[3322.59,569.89],[3322.59,578.98]],"c":"#00e676","sw":2},{"net":"w","pts":[[3239.79,533.13],[3239.79,458.28]],"c":"#00e676","sw":2},{"net":"w","pts":[[3240.62,566.57],[3147.19,566.57],[3147.19,578.98]],"c":"#00e676","sw":2},{"net":"w","pts":[[3850.15,710.91],[3674.74,710.91]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3497.65,710.91],[3322.59,710.91]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2408.66,535.39],[2408.66,460.55]],"c":"#00e676","sw":2},{"net":"w","pts":[[2445.96,568.84],[2315.98,568.84],[2315.98,578.71]],"c":"#00e676","sw":2},{"net":"w","pts":[[1622.96,245.55],[1622.96,461.42]],"c":"#d24dff","sw":2},{"net":"w","pts":[[1791.43,438.53],[1791.43,578.99]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3147.29,403.59],[3147.29,578.98]],"c":"#d24dff","sw":2},{"net":"w","pts":[[1670.08,384.82],[1670.08,461.81]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3374.75,461.57],[3398.15,461.57]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[3147.19,710.91],[2979.4,710.91]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1705.5,438.53],[1791.49,438.53]],"c":"#d24dff","sw":2},{"net":"w","pts":[[1785.3,422.12],[1967.38,422.12]],"c":"#d24dff","sw":2},{"net":"w","pts":[[1967.62,422.12],[1967.62,578.99]],"c":"#d24dff","sw":2},{"net":"w","pts":[[1867.83,403.59],[2144.25,403.59]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2144.12,403.59],[2144.12,578.71]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2468.36,118.92],[2384.01,119.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2876.69,117.49],[2792.34,117.59]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2384.01,403.59],[2316.49,403.59]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2316.36,403.59],[2316.36,578.71]],"c":"#d24dff","sw":2},{"net":"w","pts":[[1670.08,384.82],[1948.27,384.82]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1948.27,384.82],[1948.27,245.55]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1855.05,457.65],[1855.05,367.45]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1855.05,367.45],[2030.81,367.45]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2030.81,367.45],[2030.81,245.45]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2022.39,460.97],[2022.39,384.82]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2022.39,384.82],[2116.72,384.82]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2116.72,384.82],[2116.72,245.63]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2199.25,245.54],[2199.25,460.55]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2466.54,244.79],[2466.54,430.23]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2466.54,430.23],[2371.5,430.23]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1438.07,578.71],[1438.07,356.77]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[1438.07,356.77],[1537.39,356.77]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[3322.92,244.3],[3322.92,578.98]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2886.78,245.19],[2886.78,403.59]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2886.78,403.59],[3147.31,403.59]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3405.56,403.59],[3498.09,403.59]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3497.98,403.59],[3497.98,578.98]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3490.07,384.87],[3675.18,384.87]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3675.07,384.87],[3675.07,578.98]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3572.6,363.37],[3850.58,363.37]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3850.47,363.37],[3850.47,578.98]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2804.24,245.29],[2804.24,385.84]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2804.24,385.84],[3202.63,385.84]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3202.63,385.84],[3202.63,458.28]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2990.84,245.29],[2990.84,369.49]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2990.84,369.49],[3378.03,369.49]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3378.03,369.49],[3378.03,461.6]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3073.37,245.19],[3073.37,352.3]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3073.37,352.3],[3553.1,352.3]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3553.1,352.3],[3553.1,461.6]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3158.0,244.79],[3158.0,336.24]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3158.0,336.24],[3730.19,336.24]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3730.19,336.24],[3730.19,458.28]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3240.53,244.7],[3240.53,320.46]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3240.53,320.46],[3905.59,320.46]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3905.59,320.46],[3905.59,461.6]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3662.02,300.06],[4026.38,300.06]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[4026.38,300.06],[4026.38,579.48]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[3651.4,773.81],[3651.4,730.69]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3484.74,1125.04],[3484.74,710.91]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1790.57,775.93],[1790.57,730.69]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1609.76,992.18],[1787.11,992.18]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3482.1,990.06],[3647.69,990.06]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3651.4,971.42],[3651.4,968.41]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[1790.67,968.41],[1790.67,973.54]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[1790.67,971.4],[3651.4,971.4]],"c":"#00e676","sw":2},{"net":"w","pts":[[1790.57,943.17],[4722.63,943.17]],"c":"#d24dff","sw":2},{"net":"bus","pts":[[1372.79,1459.75],[2555.94,1459.75]],"c":"#ce0c18","sw":3},{"net":"bus","pts":[[3235.03,1457.64],[4405.2,1457.64]],"c":"#ce0c18","sw":3},{"net":"bus","pts":[[1577.84,1127.15],[2661.84,1127.15]],"c":"#ce0c18","sw":3},{"net":"bus","pts":[[3432.6,1125.04],[4597.05,1125.04]],"c":"#ce0c18","sw":3},{"net":"bus","pts":[[1414.07,731.02],[1814.57,731.02]],"c":"#ce0c18","sw":3},{"net":"bus","pts":[[3286.42,731.02],[3675.4,731.02]],"c":"#ce0c18","sw":3},{"net":"bus","pts":[[472.8,93.69],[4472.16,93.69]],"c":"#ce0c18","sw":3},{"net":"w","pts":[[830.24,93.69],[830.24,103.1]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4392.38,93.69],[4392.38,103.1]],"c":"#ce0c18","sw":2},{"net":"ups","pts":[[1622.96,461.42],[1614.15,461.42],[1614.15,578.71]],"c":"#d24dff","sw":2},{"net":"w","pts":[[1439.15,1459.75],[1438.07,731.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1616.51,1422.82],[1615.43,1396.24]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[3311.5,1457.64],[3310.42,731.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3488.85,1420.71],[3487.77,1394.12]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[1791.76,1090.22],[1790.67,1063.64]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[3652.48,1088.11],[3651.4,1061.52]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[1613.47,1324.78],[1612.39,866.03]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1790.57,943.17],[1790.57,866.03]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3651.4,943.17],[3651.4,863.91]],"c":"#d24dff","sw":2},{"net":"w","pts":[[4026.38,696.17],[4026.38,669.58]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1438.07,1324.78],[1438.07,668.81]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1613.27,1127.15],[1614.15,668.81]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1968.33,731.0],[1968.33,669.09]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2315.98,731.0],[2315.98,668.81]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3147.19,731.0],[3147.19,669.08]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3497.65,1125.04],[3497.65,669.08]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3850.15,710.91],[3850.15,669.08]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1537.39,356.77],[1537.39,209.8]],"c":"#2f7bff","sw":2},{"net":"w","pts":[[1705.5,438.53],[1707.31,245.45],[1707.31,209.69]],"c":"#d24dff","sw":2},{"net":"w","pts":[[1785.3,422.12],[1785.3,209.94]],"c":"#d24dff","sw":2},{"net":"w","pts":[[1867.83,403.59],[1869.64,245.62],[1869.64,209.85]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2384.01,403.59],[2384.01,209.12]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3490.07,384.87],[3490.07,209.27]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3572.6,363.37],[3574.42,244.94],[3574.42,209.17]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3405.56,403.59],[3407.38,244.21],[3407.38,208.44]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3662.02,300.06],[3662.02,208.69]],"c":"#2f7bff","sw":2},{"net":"bus","pts":[[472.8,193.0],[2900.69,193.0]],"c":"#ce0c18","sw":3},{"net":"w","pts":[[496.8,193.0],[496.8,209.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[585.45,193.0],[585.45,209.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[830.24,193.0],[830.24,193.1]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1105.69,193.0],[1105.69,209.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1194.33,193.0],[1194.33,209.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1281.53,193.0],[1281.53,209.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1367.03,193.0],[1367.03,209.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1451.82,193.0],[1451.82,209.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1537.39,193.0],[1537.39,209.7]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1622.96,193.0],[1622.96,209.68]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1707.31,193.0],[1707.31,209.59]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1785.3,193.0],[1785.3,209.84]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1869.64,193.0],[1869.64,209.75]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1948.27,193.0],[1948.27,209.68]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2032.62,193.0],[2032.62,209.59]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2116.72,193.0],[2116.72,209.77]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2201.06,193.0],[2201.06,209.67]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2286.03,193.0],[2286.03,209.68]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2384.01,193.0],[2384.01,209.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2468.36,193.0],[2468.36,208.92]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2792.34,193.0],[2792.34,207.59]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2876.69,193.0],[2876.69,207.49]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1790.67,971.4],[1790.67,973.54]],"c":"#00e676","sw":2},{"net":"w","pts":[[3310.42,1292.69],[3310.42,1304.02]],"c":"#00e676","sw":2},{"net":"bus","pts":[[1815,731.0],[3286,731.0]],"c":"#ce0c18","sw":3},{"net":"w","pts":[[1537.39,93.69],[1537.39,119.7]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1622.96,93.69],[1622.96,119.68]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1785.3,93.69],[1785.3,119.84]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1948.27,93.69],[1948.27,119.68]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2116.72,93.69],[2116.72,119.77]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[496.8,93.69],[496.8,119.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[585.45,93.69],[585.45,119.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1105.69,93.69],[1105.69,119.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2384.01,93.69],[2384.01,119.02]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3075.19,93.69],[3075.19,119.32]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3242.35,93.69],[3242.35,118.83]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3574.42,93.69],[3574.42,119.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3407.38,93.69],[3407.38,118.34]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3662.02,93.69],[3662.02,118.59]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4099.94,93.69],[4099.94,118.47]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2876.69,93.69],[2876.69,117.49]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1790.67,943.17],[1790.67,973.54]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3485.82,943.17],[3485.82,971.42]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3651.4,943.17],[3651.4,971.42]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2315.98,578.71],[2445.96,578.71]],"c":"#00e676","sw":2}],"texts":[{"s":"配电室 5B2","x":16,"y":12,"w":220,"h":24,"fs":18,"c":"#ffffff","al":"l"},{"s":"东侧测试母线","x":4383.6,"y":894.39,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"2000A","x":3459.57,"y":1058.17,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"数据机房5B3  UPS电源进线","x":3478.9,"y":1071.61,"w":160,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"数据机房5B4 UPS电源进线","x":3303.5,"y":1404.21,"w":160,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"备用电源进线","x":3644.48,"y":1072.37,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"400A","x":3434.05,"y":1236.9,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"数据机房5B2 UPS电源进线","x":1606.56,"y":1073.73,"w":160,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"数据机房5B2  UPS电源进线","x":1429.92,"y":1405.71,"w":160,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"备用","x":4485.69,"y":1250.5,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B3-A列头","x":3417.53,"y":1252.63,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B3-J列头","x":4249.54,"y":1252.63,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B3-K列头","x":4351.94,"y":1252.63,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B3-B列头","x":3523.67,"y":1252.63,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B3-C列头","x":3626.83,"y":1252.63,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B3-D列头","x":3730.41,"y":1252.63,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B3-E列头","x":3833.31,"y":1252.63,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B3-F列头","x":3937.53,"y":1252.63,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B3-G列头","x":4039.96,"y":1252.63,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B3-H列头","x":4144.52,"y":1252.63,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B4-A列尾","x":3216.46,"y":1587.51,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B4-J列尾","x":4048.46,"y":1587.51,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B4-K列尾","x":4150.86,"y":1587.51,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B4-B列尾","x":3322.59,"y":1587.51,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B4-C列尾","x":3425.75,"y":1587.51,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B4-D列尾","x":3529.33,"y":1587.51,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B4-E列尾","x":3632.23,"y":1587.51,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B4-F列尾","x":3736.45,"y":1587.51,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B4-G列尾","x":3838.88,"y":1587.51,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B4-H列尾/东侧备份母线","x":3943.44,"y":1587.51,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B1-A列头","x":1562.77,"y":1254.74,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B1-J列头","x":2394.78,"y":1254.74,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B1-K列头","x":2497.18,"y":1254.74,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B1-B列头","x":1668.9,"y":1254.74,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B1-C列头","x":1772.06,"y":1254.74,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B1-D列头","x":1875.64,"y":1254.74,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B1-E列头","x":1978.55,"y":1254.74,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B1-F列头","x":2082.77,"y":1254.74,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B1-G列头","x":2185.19,"y":1254.74,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B1-H列头","x":2289.76,"y":1254.74,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B2-A列尾","x":1357.72,"y":1591.57,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B2-J列尾","x":2189.73,"y":1591.57,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B2-K列尾","x":2292.13,"y":1591.57,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B2-B列尾","x":1463.85,"y":1591.57,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B2-C列尾","x":1567.01,"y":1591.57,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B2-D列尾","x":1670.59,"y":1591.57,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B2-E列尾","x":1773.5,"y":1591.57,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B2-F列尾","x":1877.71,"y":1591.57,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B2-G列尾","x":1980.14,"y":1591.57,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B2-H列尾","x":2084.71,"y":1591.57,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"500-1#旁路","x":1907.16,"y":232.5,"w":96,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"总输出柜","x":4355.85,"y":228.35,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5000A","x":4365.05,"y":214.95,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"630A","x":1426.37,"y":214.95,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"250A","x":1169.32,"y":215.18,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"160A","x":1082.05,"y":214.95,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"2500kVA","x":4480.08,"y":208.88,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5B2配电室","x":2327.74,"y":6,"w":72,"h":16,"fs":15,"c":"#d5deea","al":"l"},{"s":"4000A","x":2258.66,"y":216.32,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"1250A","x":1595.73,"y":216.35,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"500-1#主路","x":1581.1,"y":234.47,"w":96,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"维修大旁路","x":1496.23,"y":233.92,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"UPS","x":1517.46,"y":226.49,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"500kVA","x":1712.31,"y":448.38,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"UPS4进线","x":2106.14,"y":680.84,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"UPS1进线","x":1576.55,"y":680.84,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"UPS2进线","x":1753.64,"y":681.12,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"UPS维修旁","x":1396.53,"y":676.84,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"UPS3进线","x":1930.73,"y":681.12,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"UPS5进线","x":3109.59,"y":681.11,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"500-2#主路","x":1663.63,"y":234.52,"w":96,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"500-3#主路","x":1744.27,"y":234.71,"w":96,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"500-4#主路","x":1828.02,"y":234.34,"w":96,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"500-5#主路","x":2344.46,"y":234.18,"w":96,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"500-5#旁路","x":2425.13,"y":234.28,"w":96,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"500-4#旁路","x":2157.74,"y":232.37,"w":96,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"500-3#旁路","x":2073.99,"y":232.75,"w":96,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"500-2#旁路","x":1989.68,"y":232.55,"w":96,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"UPS测试 回路","x":3608.62,"y":867.09,"w":96,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"UPS电源 出线","x":3443.04,"y":866.95,"w":96,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"U1-Y14-1","x":1360.79,"y":1581.19,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y14-2","x":1464.93,"y":1581.19,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y14-3","x":1569.08,"y":1581.19,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y14-4","x":1673.22,"y":1581.19,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y15-1","x":1775.92,"y":1581.19,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y15-2","x":1880.07,"y":1581.19,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y15-3","x":1984.21,"y":1581.19,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y15-4","x":2088.36,"y":1581.19,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y16-1","x":2188.5,"y":1581.34,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y16-2","x":2292.65,"y":1581.34,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y16-3","x":2396.79,"y":1581.34,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y16-4","x":2500.94,"y":1581.34,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y16-1","x":4047.24,"y":1577.28,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y16-2","x":4151.39,"y":1577.28,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y16-3","x":4255.53,"y":1577.28,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y16-4","x":4359.68,"y":1577.28,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y14-1","x":3219.53,"y":1577.13,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y14-2","x":3323.67,"y":1577.13,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y14-3","x":3427.82,"y":1577.13,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y14-4","x":3531.96,"y":1577.13,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y15-1","x":3634.66,"y":1577.13,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y15-2","x":3738.81,"y":1577.13,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y15-3","x":3842.95,"y":1577.13,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y15-4","x":3947.1,"y":1577.13,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y02","x":1402.07,"y":1398.24,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y04","x":1579.43,"y":1398.24,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y02","x":3274.42,"y":1396.12,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y04","x":3451.77,"y":1396.12,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-1","x":1565.84,"y":1244.36,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-2","x":1669.98,"y":1244.36,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-3","x":1774.13,"y":1244.36,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-4","x":1878.28,"y":1244.36,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-1","x":1980.97,"y":1244.36,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-2","x":2085.12,"y":1244.36,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-3","x":2189.27,"y":1244.36,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-4","x":2293.41,"y":1244.36,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y13-1","x":2393.55,"y":1244.52,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y13-2","x":2497.7,"y":1244.52,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y13-3","x":2601.84,"y":1244.52,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y13-4","x":2705.99,"y":1244.52,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y11-1","x":3420.6,"y":1242.25,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y11-2","x":3524.75,"y":1242.25,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y11-3","x":3628.9,"y":1242.25,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y11-4","x":3733.04,"y":1242.25,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y12-1","x":3835.74,"y":1242.25,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y12-2","x":3939.89,"y":1242.25,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y12-3","x":4044.03,"y":1242.25,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y12-4","x":4148.18,"y":1242.25,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y13-1","x":4248.32,"y":1242.4,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y13-2","x":4352.46,"y":1242.4,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y13-3","x":4456.61,"y":1242.4,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y13-4","x":4560.76,"y":1242.4,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y01","x":1577.47,"y":1065.64,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y03","x":1754.67,"y":1065.64,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y01","x":3449.82,"y":1063.52,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-Y03","x":3615.4,"y":1063.52,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-X12","x":1402.07,"y":868.03,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-X11","x":1576.39,"y":868.03,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-X5B2-T","x":1754.57,"y":868.03,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-X12","x":3274.42,"y":865.91,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-X11","x":3448.74,"y":865.91,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-X5B2-T","x":3615.4,"y":865.91,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-XBP","x":3990.38,"y":671.58,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-XBP","x":1402.07,"y":670.81,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-X01-1","x":1578.15,"y":670.81,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-X01-2","x":1755.24,"y":671.09,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-X02-1","x":1932.33,"y":671.09,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-X02-2","x":2107.73,"y":670.81,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-X03-1","x":2279.98,"y":670.81,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-X03-2","x":2950.59,"y":671.08,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-X03-1","x":3111.19,"y":671.08,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-X02-2","x":3286.59,"y":671.08,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-X02-1","x":3461.65,"y":671.08,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-X01-2","x":3638.74,"y":671.08,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U2-X01-1","x":3814.15,"y":671.08,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-X03-2","x":2409.96,"y":670.54,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412","x":1501.39,"y":211.8,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-1","x":1586.96,"y":211.78,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-2","x":1671.31,"y":211.69,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-1","x":1749.3,"y":211.94,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-2","x":1833.64,"y":211.85,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-1","x":1912.27,"y":211.78,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-2","x":1996.62,"y":211.69,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-416-1","x":2080.72,"y":211.87,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-416-2","x":2165.06,"y":211.77,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"445","x":2250.03,"y":211.78,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"A5-2131-2","x":460.8,"y":211.12,"w":72,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"A5-2131","x":549.45,"y":211.12,"w":56,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-1","x":1069.69,"y":211.12,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-2","x":1158.33,"y":211.12,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-3","x":1245.53,"y":211.12,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-4","x":1331.03,"y":211.12,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-5","x":1415.82,"y":211.12,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-417-1","x":2348.01,"y":211.12,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-417-2","x":2432.36,"y":211.02,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-426-2","x":2954.84,"y":211.52,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-426-1","x":3039.19,"y":211.42,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-425-2","x":3122.0,"y":211.03,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-423-2","x":3454.07,"y":211.27,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-423-1","x":3538.42,"y":211.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-425-1","x":3206.35,"y":210.93,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-424-2","x":3287.03,"y":210.54,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-424-1","x":3371.38,"y":210.44,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-422","x":3626.02,"y":210.69,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-421-5","x":3717.81,"y":210.57,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-421-4","x":3806.46,"y":210.57,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-421-3","x":3893.65,"y":210.57,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-421-2","x":3979.16,"y":210.57,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-421-1","x":4063.94,"y":210.57,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-427-2","x":2756.34,"y":209.69,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-427-1","x":2840.69,"y":209.59,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-401","x":794.24,"y":195.2,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-402","x":4356.38,"y":195.2,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"备用","x":2408.79,"y":1597.29,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2512.94,"y":1597.29,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4267.53,"y":1593.23,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4371.68,"y":1593.23,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用电源进线","x":1582.43,"y":1414.19,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用电源进线","x":3454.77,"y":1412.07,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"电池监控电源","x":2604.84,"y":1260.47,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"电力监控电源","x":2708.99,"y":1260.47,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4572.76,"y":1258.35,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用电源进线","x":1757.67,"y":1081.59,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"路电源进线","x":1410.57,"y":686.76,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2962.59,"y":687.03,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U13","x":1746.8,"y":255.89,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U13","x":2078.22,"y":255.82,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"母 联","x":2262.03,"y":227.73,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"进线 隔离","x":469.3,"y":227.07,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"电源进线","x":561.45,"y":227.07,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"预留","x":1081.69,"y":227.07,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"中压监控电源","x":1161.33,"y":227.07,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":1257.53,"y":227.07,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U15","x":2345.51,"y":255.07,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U23","x":3036.69,"y":227.37,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"500-3#旁路","x":3036.19,"y":241.37,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U21","x":3203.85,"y":226.88,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"500-1#旁路","x":3203.35,"y":240.88,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":3729.81,"y":226.52,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":3905.65,"y":226.52,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U25","x":2753.84,"y":225.64,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"500-5#旁路","x":2753.34,"y":239.64,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U25","x":2838.19,"y":225.54,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"500-5#主路","x":2837.69,"y":239.54,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"总输出柜","x":806.24,"y":211.15,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5000A","x":802.74,"y":225.15,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":3379.88,"y":226.34,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":3295.53,"y":226.44,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"630A","x":3820.46,"y":226.47,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":3993.16,"y":226.47,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":4077.94,"y":226.47,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2000A","x":3634.52,"y":226.59,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":3130.5,"y":226.93,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"630A","x":1345.03,"y":227.02,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":3546.92,"y":227.07,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":1679.81,"y":227.59,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":2005.12,"y":227.59,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":2173.56,"y":227.67,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":1920.77,"y":227.68,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2000A","x":1509.89,"y":227.7,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":1842.14,"y":227.75,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"630A","x":3731.81,"y":240.52,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":3907.65,"y":240.52,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"630A","x":474.8,"y":241.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"630A","x":563.45,"y":241.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":1259.53,"y":241.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":2356.51,"y":241.07,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":2089.22,"y":241.82,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":2849.19,"y":253.54,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":2764.84,"y":253.64,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":3214.85,"y":254.88,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":3047.69,"y":255.37,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":2116.23,"y":686.71,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":2288.48,"y":686.71,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":3119.69,"y":686.98,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":3295.09,"y":686.98,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":3647.24,"y":686.98,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":3822.65,"y":686.98,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":1940.83,"y":686.99,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2000A","x":3998.88,"y":687.48,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2000A","x":1410.57,"y":700.76,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1250A","x":2959.09,"y":701.03,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2000A","x":3282.92,"y":881.81,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"4000A","x":3623.9,"y":881.81,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2000A","x":1410.57,"y":883.93,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2000A","x":3623.9,"y":1079.42,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2000A","x":1763.17,"y":1095.59,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3538.75,"y":1258.15,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3642.9,"y":1258.15,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3747.04,"y":1258.15,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3849.74,"y":1258.15,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3953.89,"y":1258.15,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":4058.03,"y":1258.15,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":4162.18,"y":1258.15,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":4470.61,"y":1258.3,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":1683.98,"y":1260.26,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":1788.13,"y":1260.26,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":1892.28,"y":1260.26,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":1994.97,"y":1260.26,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2099.12,"y":1260.26,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2203.27,"y":1260.26,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2307.41,"y":1260.26,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":4574.76,"y":1272.35,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2615.84,"y":1274.47,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2719.99,"y":1274.47,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2000A","x":3282.92,"y":1412.02,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2000A","x":1410.57,"y":1414.14,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2000A","x":3460.27,"y":1426.07,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2000A","x":1587.93,"y":1428.19,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3233.53,"y":1593.03,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3337.67,"y":1593.03,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3441.82,"y":1593.03,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3545.96,"y":1593.03,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3648.66,"y":1593.03,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3752.81,"y":1593.03,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3856.95,"y":1593.03,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3961.1,"y":1593.03,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":4061.24,"y":1593.18,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":4165.39,"y":1593.18,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":1374.79,"y":1597.09,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":1478.93,"y":1597.09,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":1583.08,"y":1597.09,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":1687.22,"y":1597.09,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":1789.92,"y":1597.09,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":1894.07,"y":1597.09,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":1998.21,"y":1597.09,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2102.36,"y":1597.09,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2202.5,"y":1597.24,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2306.65,"y":1597.24,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":4269.53,"y":1607.23,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":4373.68,"y":1607.23,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2410.79,"y":1611.29,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2514.94,"y":1611.29,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2500kVA","x":632.42,"y":209.82,"w":77,"h":16,"fs":11,"c":"#d5deea","al":"c"},{"s":"500kVA","x":1510.22,"y":448.38,"w":66,"h":16,"fs":11,"c":"#d5deea","al":"c"},{"s":"500kVA","x":1866.96,"y":448.38,"w":66,"h":16,"fs":11,"c":"#d5deea","al":"c"},{"s":"500kVA","x":2041.51,"y":448.38,"w":66,"h":16,"fs":11,"c":"#d5deea","al":"c"},{"s":"500kVA","x":2213.76,"y":448.38,"w":66,"h":16,"fs":11,"c":"#d5deea","al":"c"},{"s":"500kVA","x":3051.21,"y":454.52,"w":66,"h":16,"fs":11,"c":"#d5deea","al":"c"},{"s":"500kVA","x":3578.76,"y":454.52,"w":66,"h":16,"fs":11,"c":"#d5deea","al":"c"},{"s":"500kVA","x":3226.33,"y":454.8,"w":66,"h":16,"fs":11,"c":"#d5deea","al":"c"},{"s":"500kVA","x":3753.89,"y":454.8,"w":66,"h":16,"fs":11,"c":"#d5deea","al":"c"},{"s":"500kVA","x":3393.58,"y":456.14,"w":66,"h":16,"fs":11,"c":"#d5deea","al":"c"},{"s":"5B2-U23","x":3459.15,"y":687.08,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U14/500-4#主路","x":1575.65,"y":698.84,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U12","x":1752.74,"y":699.12,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U14","x":2105.23,"y":702.71,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U15","x":2277.48,"y":702.71,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U25","x":3108.69,"y":702.98,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U24","x":3284.09,"y":702.98,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U22","x":3636.24,"y":702.98,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U21","x":3811.65,"y":702.98,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U13","x":1929.83,"y":702.99,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"数据机房5B3","x":3418.1,"y":1270.63,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS电源进线","x":3418.1,"y":1284.63,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"数据机房5B4","x":3321.17,"y":1609.03,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS电源进线","x":3321.17,"y":1623.03,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"数据机房5B1","x":1563.34,"y":1272.74,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS电源进线","x":1563.34,"y":1286.74,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"数据机房5B2","x":1358.29,"y":1613.09,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS电源进线","x":1358.29,"y":1627.09,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS测试回路","x":3612.9,"y":1095.42,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS电源出线","x":3447.32,"y":1089.61,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS测试回路","x":1752.17,"y":1111.59,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS电源出线","x":1574.97,"y":1091.73,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"数据机房5B2","x":1399.57,"y":1430.14,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS电源进线","x":1399.57,"y":1444.14,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"数据机房5B4","x":3271.92,"y":1428.02,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS电源进线","x":3271.92,"y":1442.02,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"数据机房5B1","x":1574.97,"y":1107.73,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS电源进线","x":1574.97,"y":1121.73,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"数据机房5B3","x":3447.32,"y":1105.61,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS电源进线","x":3447.32,"y":1119.61,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS电源","x":1410.57,"y":899.93,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"出线","x":1420.07,"y":913.93,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS电源","x":1584.89,"y":884.03,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"出线","x":1594.39,"y":898.03,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS测试","x":1763.07,"y":884.03,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"回路","x":1772.57,"y":898.03,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS电源","x":3282.92,"y":897.81,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"出线","x":3292.42,"y":911.81,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS维修旁","x":3993.38,"y":703.48,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS5进线","x":2282.98,"y":718.71,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS4进线","x":3289.59,"y":718.98,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS3进线","x":3464.65,"y":703.08,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS2进线","x":3641.74,"y":718.98,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS1进线","x":3817.15,"y":718.98,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2427.96,"y":686.54,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U14/500-4#主路","x":1585.79,"y":252.47,"w":74.34999999999991,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2","x":1689.31,"y":252.52,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"-U12","x":1685.31,"y":266.52,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2","x":1851.64,"y":252.34,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"-U11","x":1847.64,"y":266.34,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2","x":1930.27,"y":250.5,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"-U11","x":1926.27,"y":264.5,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U12","x":1995.57,"y":250.55,"w":74.09999999999991,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U14","x":2163.89,"y":250.37,"w":74.34000000000015,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":1078.19,"y":243.07,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2模块市电","x":1329.63,"y":243.02,"w":74.78999999999996,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":1433.82,"y":232.95,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U15","x":2431.19,"y":252.28,"w":74.34999999999991,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U24","x":2953.66,"y":227.52,"w":74.34999999999991,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U22","x":3121.6,"y":242.93,"w":72.80999999999995,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U22","x":3453.73,"y":227.27,"w":72.69000000000005,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U21","x":3537.24,"y":243.07,"w":74.34999999999991,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U24","x":3287.69,"y":242.44,"w":70.68000000000029,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B2-U23","x":3371.03,"y":242.34,"w":72.69000000000005,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS","x":3644.02,"y":242.59,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B3模块市电","x":3803.96,"y":242.47,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":3987.66,"y":242.47,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4072.44,"y":242.47,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"}],"boxes":[{"sym":"xfmr","id":"5B2-T1","x":726.75,"y":91.1,"w":64,"h":88},{"sym":"xfmr","id":"5B2-T2","x":4431.13,"y":91.1,"w":64,"h":88}],"openEnds":[],"notes":["按房间红矩形裁切，外框不画，框内彩线和下层母线保留","红母线端点收到最后一个接线点外 24px","紫线或绿线补到本室 UPS 进线刀上口","跨 U1/U2 空档的下层红母线已切开","首尾相接的同色直线已合成一根","竖线端点离刀上口或下口不到 50px 的，补到接线点","已经靠上小横母线的刀，删了头顶悬空的短竖线","落到刀上的浅斜线改成了先横后竖","绿母线按 CAD 伸到 U1-X03-2 上口","5B2 下母线按 CAD 一根红线接到这排刀的下口","U1 到 U2 的浅斜色线拉平，刀口差 2～3px 的补了短竖线","同色母线离刀上口约 11px、CAD 也是这色的，补了短竖线","紫或绿母线在刀上口外 40px 以内、CAD 盖住刀中心的，补了同色短竖线","U1 与 U2 出线刀上方的红母线，CAD 是一根，中间空档已接上"],"meta":{"knifeCount":113,"incomers":["T1-401","T2-402"],"caps":[],"ties":["445"],"xfmr":0,"staticHint":[],"title":{"x":-1300.67,"y":6448.61},"bbox":[-1438.39,-1131.34,6205.98,6430.61],"scaleX":13.353,"sceneBound":[],"staticKnives":["U1-Y14-1","U1-Y14-2","U1-Y14-3","U1-Y14-4","U1-Y15-1","U1-Y15-2","U1-Y15-3","U1-Y15-4","U1-Y16-1","U1-Y16-2","U1-Y16-3","U1-Y16-4","U2-Y16-1","U2-Y16-2","U2-Y16-3","U2-Y16-4","U2-Y14-1","U2-Y14-2","U2-Y14-3","U2-Y14-4","U2-Y15-1","U2-Y15-2","U2-Y15-3","U2-Y15-4","U1-Y02","U1-Y04","U2-Y02","U2-Y04","U1-Y11-1","U1-Y11-2","U1-Y11-3","U1-Y11-4","U1-Y12-1","U1-Y12-2","U1-Y12-3","U1-Y12-4","U1-Y13-1","U1-Y13-2","U1-Y13-3","U1-Y13-4","U2-Y11-1","U2-Y11-2","U2-Y11-3","U2-Y11-4","U2-Y12-1","U2-Y12-2","U2-Y12-3","U2-Y12-4","U2-Y13-1","U2-Y13-2","U2-Y13-3","U2-Y13-4","U1-Y01","U1-Y03","U2-Y01","U2-Y03","U1-X12","U1-X11","U1-X5B2-T","U2-X12","U2-X11","U2-X5B2-T","U2-XBP","U1-XBP","U1-X01-1","U1-X01-2","U1-X02-1","U1-X02-2","U1-X03-1","U2-X03-2","U2-X03-1","U2-X02-2","U2-X02-1","U2-X01-2","U2-X01-1","U1-X03-2","T1-412","T1-413-1","T1-413-2","T1-414-1","T1-414-2","T1-415-1","T1-415-2","T1-416-1","T1-416-2","445","A5-2131-2","A5-2131","T1-411-1","T1-411-2","T1-411-3","T1-411-4","T1-411-5","T1-417-1","T1-417-2","T2-426-2","T2-426-1","T2-425-2","T2-423-2","T2-423-1","T2-425-1","T2-424-2","T2-424-1","T2-422","T2-421-5","T2-421-4","T2-421-3","T2-421-2","T2-421-1","T2-427-2","T2-427-1","T1-401","T2-402"]}}