{"version":"20261029bus02","room":"ECC1","name":"配电室ECC1","floor":0,"canvas":{"w":6774,"h":3521,"x0":0},"knives":[{"cad":"U1-Y12-1#1","x":2131.53,"y":3287.15,"out":true,"role":"","amp":"400A","use":"列头柜"},{"cad":"U1-Y12-2#1","x":2267.73,"y":3287.15,"out":true,"role":"","amp":"400A","use":"列头柜"},{"cad":"U1-Y12-3#1","x":2403.93,"y":3287.15,"out":true,"role":"","amp":"400A","use":"列头柜"},{"cad":"U1-Y12-4#1","x":2540.12,"y":3287.15,"out":true,"role":"","amp":"400A","use":"列头柜"},{"cad":"U1-Y12-5#1","x":2662.2,"y":3287.15,"out":true,"role":"","amp":"400A","use":"列头柜"},{"cad":"U1-Y11-1#1","x":2812.39,"y":3287.15,"out":true,"role":"","amp":"400A","use":"列头柜"},{"cad":"U1-Y11-2#1","x":2948.59,"y":3287.15,"out":true,"role":"","amp":"400A","use":"列头柜"},{"cad":"U1-Y11-3#1","x":3084.79,"y":3287.15,"out":true,"role":"","amp":"400A","use":"列头柜"},{"cad":"U1-Y11-4#1","x":3220.98,"y":3287.15,"out":true,"role":"","amp":"400A","use":"列头柜"},{"cad":"U11-Y1-5","x":3347.6,"y":3287.15,"out":true,"role":"","amp":"400A","use":"列头柜"},{"cad":"U1-Y13-2","x":1198.99,"y":3283.79,"out":true,"role":"","amp":"160A","use":"3A2配电室"},{"cad":"U1-Y13-3","x":1313.02,"y":3283.79,"out":true,"role":"","amp":"160A","use":"4A2配电室"},{"cad":"U1-Y13-4","x":1424.84,"y":3283.79,"out":true,"role":"","amp":"160A","use":"5A2配电室"},{"cad":"U1-Y13-5","x":1535.72,"y":3283.79,"out":true,"role":"","amp":"160A","use":"冷冻机房（北）"},{"cad":"U1-Y13-6","x":1647.97,"y":3283.79,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"U1-Y13-7","x":1758.84,"y":3283.79,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"U1-Y13-8","x":1869.79,"y":3283.79,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"U1-Y13-9","x":1982.05,"y":3283.79,"out":true,"role":"","amp":"160A","use":"有源滤波器"},{"cad":"445","x":3994.69,"y":2417.79,"out":false,"role":"tie","amp":"4000A","use":"母 联"},{"cad":"T1-416-1","x":4113.91,"y":2417.79,"out":true,"role":"","amp":"160A","use":"一层测试"},{"cad":"T1-416-2","x":4229.88,"y":2417.79,"out":true,"role":"","amp":"160A","use":"屋顶风冷"},{"cad":"T1-416-3","x":4343.95,"y":2417.79,"out":true,"role":"","amp":"160A","use":"屋顶风冷"},{"cad":"T1-416-4","x":4455.81,"y":2417.79,"out":true,"role":"","amp":"160A","use":"屋顶风冷"},{"cad":"T1-416-5","x":4566.72,"y":2417.79,"out":true,"role":"","amp":"160A","use":"屋顶风冷"},{"cad":"T1-416-6","x":4679.02,"y":2417.79,"out":true,"role":"","amp":"160A","use":"屋顶风冷"},{"cad":"T1-416-7","x":4789.93,"y":2417.79,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"T1-416-8","x":4900.92,"y":2417.79,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"U1-Y11-1#2","x":3501.8,"y":1512.48,"out":true,"role":"","amp":"400A","use":""},{"cad":"U1-Y11-2#2","x":3638.04,"y":1512.48,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"U1-Y11-3#2","x":3774.29,"y":1512.48,"out":true,"role":"","amp":"160A","use":"消防设备 主"},{"cad":"U1-Y11-4#2","x":3910.53,"y":1512.48,"out":true,"role":"","amp":"160A","use":"竖井应急照明"},{"cad":"U1-Y11-5","x":4046.78,"y":1512.48,"out":true,"role":"","amp":"160A","use":"竖井应急照明"},{"cad":"U1-Y11-6","x":4183.02,"y":1512.48,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"U1-Y11-7","x":4319.27,"y":1512.48,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"U1-Y12-1#2","x":4457.97,"y":1512.48,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"U1-Y12-2#2","x":4594.22,"y":1512.48,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"U1-Y12-3#2","x":4730.46,"y":1512.48,"out":true,"role":"","amp":"160A","use":""},{"cad":"U1-Y12-4#2","x":4866.71,"y":1512.48,"out":true,"role":"","amp":"160A","use":""},{"cad":"U1-Y12-5#2","x":5002.95,"y":1512.48,"out":true,"role":"","amp":"160A","use":""},{"cad":"U1-Y12-6","x":5139.2,"y":1512.48,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"U1-Y12-7","x":5275.44,"y":1512.48,"out":true,"role":"","amp":"400A","use":"四方前段机柜"},{"cad":"U1-X01-1","x":3559.09,"y":1340.18,"out":true,"role":"","amp":"400A","use":"UPS进线1"},{"cad":"U1-X01-2","x":3790.76,"y":1340.18,"out":false,"role":"","amp":"400A","use":"UPS进线2"},{"cad":"U1-X01-3","x":4005.17,"y":1340.18,"out":false,"role":"","amp":"400A","use":"备用"},{"cad":"T1-445","x":3186.83,"y":1017.63,"out":true,"role":"","amp":"1250A","use":"母 联"},{"cad":"T1-411-1","x":3560.12,"y":1017.63,"out":false,"role":"","amp":"400A","use":"UPS主路"},{"cad":"T1-411-2","x":3676.09,"y":1017.63,"out":false,"role":"","amp":"400A","use":"UPS旁路"},{"cad":"T1-411-3","x":3791.79,"y":1017.63,"out":false,"role":"","amp":"400A","use":"UPS主路"},{"cad":"T1-411-4","x":3907.76,"y":1017.63,"out":false,"role":"","amp":"400A","use":"UPS旁路"},{"cad":"T1-411-5","x":4021.25,"y":1017.63,"out":false,"role":"","amp":"160A","use":"备用"},{"cad":"T1-412-1","x":4140.14,"y":1017.63,"out":false,"role":"","amp":"160A","use":"监控中心照明"},{"cad":"T1-412-2","x":4256.11,"y":1017.63,"out":true,"role":"","amp":"250A","use":"普通照明"},{"cad":"T1-412-3","x":4370.18,"y":1017.63,"out":false,"role":"","amp":"250A","use":"普通照明"},{"cad":"T1-412-4","x":4482.04,"y":1017.63,"out":false,"role":"","amp":"160A","use":"机械室精密空调"},{"cad":"T1-412-5","x":4592.95,"y":1017.63,"out":false,"role":"","amp":"250A","use":"备用"},{"cad":"T1-412-6","x":4702.45,"y":1017.63,"out":false,"role":"","amp":"400A","use":"备用"},{"cad":"T1-412-7","x":4809.97,"y":1017.63,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"T1-413-1","x":4924.85,"y":1017.63,"out":true,"role":"","amp":"160A","use":"客梯"},{"cad":"T1-413-2","x":5040.82,"y":1017.63,"out":false,"role":"","amp":"160A","use":"变电所精密空调"},{"cad":"T1-413-3","x":5154.89,"y":1017.63,"out":false,"role":"","amp":"160A","use":"APE-E-F1-RD"},{"cad":"T1-413-4","x":5266.75,"y":1017.63,"out":false,"role":"","amp":"160A","use":"备用"},{"cad":"T1-413-5","x":5377.66,"y":1017.63,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"T1-413-6","x":5487.16,"y":1017.63,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"T1-413-7","x":5594.68,"y":1017.63,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"T1-414-1#1","x":5708.09,"y":1017.63,"out":true,"role":"","amp":"160A","use":"消防风机 备用"},{"cad":"T1-414-2#1","x":5824.06,"y":1017.63,"out":true,"role":"","amp":"160A","use":"兼用消防电梯 工作"},{"cad":"T1-414-3#1","x":5938.13,"y":1017.63,"out":true,"role":"","amp":"100A","use":"交流屏E 备用"},{"cad":"T1-414-4#1","x":6049.99,"y":1017.63,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"ECC1-401","x":2993.28,"y":1001.72,"out":false,"role":"in","amp":"1600A","use":"总输出柜"},{"cad":"U1-Y14-7#1","x":857.6,"y":1516.17,"out":true,"role":"","amp":"160A","use":"1A1 环境监控","synthetic":1},{"cad":"U1-Y14-6","x":747.86,"y":1516.17,"out":true,"role":"","amp":"160A","use":"直流屏2-1路","synthetic":1},{"cad":"U1-Y14-8#1","x":968.58,"y":1516.17,"out":true,"role":"","amp":"160A","use":"动力楼","synthetic":1},{"cad":"U1-Y14-9#1","x":1081.95,"y":1516.17,"out":true,"role":"","amp":"160A","use":"？？？","synthetic":1},{"cad":"U1-Y13-1","x":1040.58,"y":3282.6,"out":true,"role":"","amp":"160A","use":"2A2配电室","synthetic":1},{"cad":"U1-Y14-7#2","x":699.98,"y":3282.6,"out":true,"role":"","amp":"160A","use":"一层风冷变电所","synthetic":1},{"cad":"U1-Y14-8#2","x":810.92,"y":3282.6,"out":true,"role":"","amp":"160A","use":"备用","synthetic":1},{"cad":"U1-Y14-9#2","x":924.02,"y":3282.6,"out":true,"role":"","amp":"160A","use":"备用","synthetic":1},{"cad":"T1-414-5#1","x":6558.24,"y":2416.63,"out":true,"role":"","amp":"250A","use":"二层机房","synthetic":1},{"cad":"T1-414-4#2","x":6448.37,"y":2416.63,"out":true,"role":"","amp":"250A","use":"3A31/3A32","synthetic":1},{"cad":"T1-414-3#2","x":6337.84,"y":2416.63,"out":true,"role":"","amp":"250A","use":"3A11/3A12","synthetic":1},{"cad":"T1-414-2#2","x":6223.65,"y":2416.63,"out":true,"role":"","amp":"250A","use":"二层机房","synthetic":1},{"cad":"T1-414-1#2","x":6109.37,"y":2416.63,"out":true,"role":"","amp":"250A","use":"二层机房","synthetic":1},{"cad":"T1-415-5","x":5545.38,"y":2416.63,"out":true,"role":"","amp":"250A","use":"四层机房","synthetic":1},{"cad":"T1-415-4","x":5435.51,"y":2416.63,"out":true,"role":"","amp":"250A","use":"五层机房","synthetic":1},{"cad":"T1-415-3","x":5324.97,"y":2416.63,"out":true,"role":"","amp":"250A","use":"五层机房","synthetic":1},{"cad":"T1-415-2","x":5210.79,"y":2416.63,"out":true,"role":"","amp":"250A","use":"四层机房","synthetic":1},{"cad":"T1-415-1","x":5096.5,"y":2416.63,"out":true,"role":"","amp":"250A","use":"四层机房","synthetic":1},{"cad":"T1-415-7","x":5768.86,"y":2416.63,"out":true,"role":"","amp":"250A","use":"五层机房","synthetic":1},{"cad":"T1-415-6","x":5659.04,"y":2416.63,"out":true,"role":"","amp":"250A","use":"四层机房","synthetic":1},{"cad":"T1-415-8","x":5879.84,"y":2416.63,"out":true,"role":"","amp":"250A","use":"五层机房","synthetic":1},{"cad":"T1-415-9","x":5993.09,"y":2416.63,"out":true,"role":"","amp":"160A","use":"备用","synthetic":1},{"cad":"T1-416-9","x":4977.24,"y":2416.63,"out":true,"role":"","amp":"160A","use":"备用","synthetic":1},{"cad":"T1-414-5#2","x":6132.05,"y":1017.15,"out":true,"role":"","amp":"160A","use":"备用","synthetic":1},{"cad":"T1-414-6","x":6246.09,"y":1016.96,"out":true,"role":"","amp":"400A","use":"备用","synthetic":1},{"cad":"T1-414-7","x":6351.37,"y":1016.81,"out":true,"role":"","amp":"400A","use":"备用","synthetic":1},{"cad":"T1-410","x":3419.85,"y":1016.47,"out":false,"role":"cap","amp":"","use":"电容补偿柜","synthetic":1}],"wires":[{"net":"w","pts":[[145.06,1077.44],[145.06,1002.6]],"c":"#00e676","sw":2},{"net":"w","pts":[[753.86,1508.14],[1135.95,1508.14]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[501.68,2425.13],[316.59,2425.13]],"c":"#00e676","sw":2},{"net":"w","pts":[[316.59,2425.13],[316.59,2326.21]],"c":"#00e676","sw":2},{"net":"w","pts":[[574.3,2425.13],[676.67,2425.13]],"c":"#00e676","sw":2},{"net":"w","pts":[[574.3,2425.13],[574.3,2326.21]],"c":"#00e676","sw":2},{"net":"w","pts":[[456.16,2434.31],[547.19,2434.31]],"c":"#00e676","sw":2},{"net":"w","pts":[[547.19,2434.31],[547.19,2477.25]],"c":"#00e676","sw":2},{"net":"w","pts":[[547.19,2477.25],[456.16,2477.25]],"c":"#00e676","sw":2},{"net":"w","pts":[[601.38,2326.21],[472.62,2326.21]],"c":"#00e676","sw":2},{"net":"w","pts":[[501.68,2387.19],[501.68,2434.31]],"c":"#00e676","sw":2},{"net":"w","pts":[[456.16,2456.25],[547.19,2456.25]],"c":"#00e676","sw":2},{"net":"w","pts":[[547.19,2445.53],[456.16,2445.53]],"c":"#00e676","sw":2},{"net":"w","pts":[[676.67,2382.48],[676.67,2434.31]],"c":"#00e676","sw":2},{"net":"w","pts":[[623.22,2434.31],[714.25,2434.31]],"c":"#00e676","sw":2},{"net":"w","pts":[[714.25,2434.31],[714.25,2477.25]],"c":"#00e676","sw":2},{"net":"w","pts":[[714.25,2477.25],[623.22,2477.25]],"c":"#00e676","sw":2},{"net":"w","pts":[[623.22,2456.25],[714.25,2456.25]],"c":"#00e676","sw":2},{"net":"w","pts":[[714.25,2445.53],[623.22,2445.53]],"c":"#00e676","sw":2},{"net":"w","pts":[[1046.58,3274.6],[2012.05,3274.6]],"c":"#00e676","sw":2},{"net":"w","pts":[[506.28,3366.72],[597.24,3366.72]],"c":"#00e676","sw":2},{"net":"w","pts":[[597.24,3366.72],[597.24,3409.62]],"c":"#00e676","sw":2},{"net":"w","pts":[[597.24,3409.62],[506.28,3409.62]],"c":"#00e676","sw":2},{"net":"w","pts":[[506.28,3388.64],[597.24,3388.64]],"c":"#00e676","sw":2},{"net":"w","pts":[[597.24,3377.92],[506.28,3377.92]],"c":"#00e676","sw":2},{"net":"w","pts":[[396.83,3366.72],[487.79,3366.72]],"c":"#00e676","sw":2},{"net":"w","pts":[[487.79,3366.72],[487.79,3409.62]],"c":"#00e676","sw":2},{"net":"w","pts":[[487.79,3409.62],[396.83,3409.62]],"c":"#00e676","sw":2},{"net":"w","pts":[[396.83,3388.64],[487.79,3388.64]],"c":"#00e676","sw":2},{"net":"w","pts":[[487.79,3377.92],[396.83,3377.92]],"c":"#00e676","sw":2},{"net":"w","pts":[[285.95,3366.72],[376.92,3366.72]],"c":"#00e676","sw":2},{"net":"w","pts":[[376.92,3366.72],[376.92,3409.62]],"c":"#00e676","sw":2},{"net":"w","pts":[[376.92,3409.62],[285.95,3409.62]],"c":"#00e676","sw":2},{"net":"w","pts":[[285.95,3388.64],[376.92,3388.64]],"c":"#00e676","sw":2},{"net":"w","pts":[[376.92,3377.92],[285.95,3377.92]],"c":"#00e676","sw":2},{"net":"w","pts":[[171.93,3366.72],[262.89,3366.72]],"c":"#00e676","sw":2},{"net":"w","pts":[[262.89,3366.72],[262.89,3409.62]],"c":"#00e676","sw":2},{"net":"w","pts":[[262.89,3409.62],[171.93,3409.62]],"c":"#00e676","sw":2},{"net":"w","pts":[[171.93,3388.64],[262.89,3388.64]],"c":"#00e676","sw":2},{"net":"w","pts":[[262.89,3377.92],[171.93,3377.92]],"c":"#00e676","sw":2},{"net":"w","pts":[[56.0,3366.72],[146.96,3366.72]],"c":"#00e676","sw":2},{"net":"w","pts":[[146.96,3366.72],[146.96,3409.62]],"c":"#00e676","sw":2},{"net":"w","pts":[[146.96,3409.62],[56.0,3409.62]],"c":"#00e676","sw":2},{"net":"w","pts":[[56.0,3388.64],[146.96,3388.64]],"c":"#00e676","sw":2},{"net":"w","pts":[[146.96,3377.92],[56.0,3377.92]],"c":"#00e676","sw":2},{"net":"w","pts":[[705.98,3274.6],[978.02,3274.6]],"c":"#00e676","sw":2},{"net":"w","pts":[[619.96,3366.72],[710.92,3366.72]],"c":"#00e676","sw":2},{"net":"w","pts":[[710.92,3409.62],[619.96,3409.62]],"c":"#00e676","sw":2},{"net":"w","pts":[[619.96,3388.64],[710.92,3388.64]],"c":"#00e676","sw":2},{"net":"w","pts":[[710.92,3377.92],[619.96,3377.92]],"c":"#00e676","sw":2},{"net":"w","pts":[[1044.99,3366.72],[954.02,3366.72],[954.02,3372.69]],"c":"#00e676","sw":2},{"net":"w","pts":[[1044.99,3409.62],[954.03,3409.62]],"c":"#00e676","sw":2},{"net":"w","pts":[[1044.99,3380.66],[954.02,3388.64],[954.02,3380.66]],"c":"#00e676","sw":2},{"net":"w","pts":[[1044.99,3377.92],[954.02,3377.92],[954.02,3372.69]],"c":"#00e676","sw":2},{"net":"w","pts":[[2842.39,3287.15],[3377.6,3287.15]],"c":"#00e676","sw":2},{"net":"w","pts":[[2161.53,3287.15],[2692.2,3287.15]],"c":"#00e676","sw":2},{"net":"w","pts":[[6115.37,2408.6],[6612.24,2408.6]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[5102.5,2408.6],[6047.09,2408.6]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4143.91,2392.68],[4143.91,2417.79]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4143.91,2408.6],[5031.24,2408.6]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4024.69,2417.79],[4024.69,2392.68]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3531.8,1512.48],[4349.27,1512.48]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4487.97,1512.48],[5305.44,1512.48]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2950.69,1091.41],[2950.69,992.52]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[6642.87,1008.44],[6526.9,1008.44]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4839.97,1017.63],[4170.14,1017.63]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4051.25,1017.63],[3590.12,1017.63]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[5624.68,1017.63],[4954.85,1017.63]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3023.28,1091.81],[3133.32,1091.41]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3133.32,1091.41],[3133.32,992.52]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4035.17,1326.13],[4035.17,1340.18]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3589.09,1331.17],[3613.09,1331.17]],"c":"#00e676","sw":2},{"net":"w","pts":[[3820.76,1327.85],[3844.76,1327.85]],"c":"#00e676","sw":2},{"net":"w","pts":[[3662.08,1157.95],[3662.08,1222.79]],"c":"#00e676","sw":2},{"net":"w","pts":[[3589.86,1143.5],[3589.86,1340.18]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3893.75,1157.95],[3893.75,1222.79]],"c":"#00e676","sw":2},{"net":"w","pts":[[3821.56,1143.5],[3821.56,1340.18]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3710.5,1297.73],[3710.5,1222.88]],"c":"#00e676","sw":2},{"net":"w","pts":[[3942.17,1294.41],[3942.17,1219.56]],"c":"#00e676","sw":2},{"net":"w","pts":[[3531.8,1512.48],[3531.8,1484.79]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4487.97,1512.48],[4487.97,1484.79]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3589.09,1472.12],[4035.17,1472.12]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3449.85,992.52],[3449.85,1020.03]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3443.17,1013.1],[3451.52,1011.76]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3449.85,1016.47],[3433.93,1005.92]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3165.36,1091.4],[3165.36,976.84]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3165.36,976.84],[6405.37,976.84]],"c":"#d24dff","sw":2},{"net":"bus","pts":[[3507.8,1484.79],[5329.44,1484.79]],"c":"#ce0c18","sw":3},{"net":"bus","pts":[[2892.66,992.52],[6405.37,992.52]],"c":"#ce0c18","sw":3},{"net":"w","pts":[[3023.28,992.52],[3023.28,1001.72]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[887.6,1508.14],[887.6,1516.17]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[777.86,1508.14],[777.86,1516.17]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[998.58,1508.14],[998.58,1516.17]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1111.95,1508.14],[1111.95,1516.17]],"c":"#ce0c18","sw":2},{"net":"ups","pts":[[3589.09,1331.17],[3589.09,1340.18]],"c":"#00e676","sw":2},{"net":"ups","pts":[[3820.76,1327.85],[3820.76,1340.18]],"c":"#00e676","sw":2},{"net":"w","pts":[[3589.09,1472.12],[3589.09,1430.28]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[729.98,3274.6],[729.98,3282.6]],"c":"#00e676","sw":2},{"net":"w","pts":[[840.92,3274.6],[840.92,3282.6]],"c":"#00e676","sw":2},{"net":"w","pts":[[954.02,3274.6],[954.02,3282.6]],"c":"#00e676","sw":2},{"net":"w","pts":[[3216.83,976.84],[3216.83,1017.63]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3590.12,976.84],[3590.12,1017.63]],"c":"#d24dff","sw":2},{"net":"w","pts":[[4170.14,976.84],[4170.14,1017.63]],"c":"#d24dff","sw":2},{"net":"w","pts":[[4954.85,976.84],[4954.85,1017.63]],"c":"#d24dff","sw":2},{"net":"w","pts":[[5738.09,976.84],[5738.09,1017.63]],"c":"#d24dff","sw":2},{"net":"w","pts":[[5726.09,1008.15],[6393.37,1008.15]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3216.83,992.52],[3216.83,1017.63]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3590.12,992.52],[3590.12,1017.63]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4170.14,992.52],[4170.14,1017.63]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4954.85,992.52],[4954.85,1017.63]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[5738.09,1008.15],[5738.09,1017.63]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1070.58,3282.6],[2012.05,3282.6]],"c":"#00e676","sw":2},{"net":"w","pts":[[4143.91,2417.79],[5007.24,2417.79]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3590.12,1017.63],[4051.25,1017.63]],"c":"#d24dff","sw":2},{"net":"w","pts":[[4170.14,1017.63],[4839.97,1017.63]],"c":"#d24dff","sw":2},{"net":"w","pts":[[4954.85,1017.63],[5624.68,1017.63]],"c":"#d24dff","sw":2},{"net":"w","pts":[[5738.09,1017.63],[6381.37,1017.63]],"c":"#d24dff","sw":2},{"net":"w","pts":[[5738.09,1017.63],[6381.37,1017.63]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[6139.37,2416.63],[6588.24,2416.63]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[5126.5,2416.63],[6023.09,2416.63]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1070.58,3274.6],[1070.58,3282.6]],"c":"#00e676","sw":2},{"net":"w","pts":[[6139.37,2408.6],[6139.37,2416.63]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[5126.5,2408.6],[5126.5,2416.63]],"c":"#ce0c18","sw":2}],"texts":[{"s":"配电室 ECC1","x":16,"y":12,"w":220,"h":24,"fs":18,"c":"#ffffff","al":"l"},{"s":"160A","x":883.54,"y":1613.27,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"临时UPS电","x":981.4,"y":1632.49,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"2A2配电室","x":1064.66,"y":3390.99,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"空调配电箱备","x":1064.41,"y":3398.56,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"备用","x":1874.56,"y":3394.62,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"3A2配电室","x":1181.98,"y":3391.17,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"4A2配电室","x":1293.6,"y":3391.17,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5A2配电室","x":1405.28,"y":3391.17,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"400A","x":2810.56,"y":3379.69,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"列头柜","x":2811.04,"y":3395.93,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"250A","x":6591.47,"y":2513.73,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"一层测试","x":4104.87,"y":2525.03,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"4000A","x":3985.76,"y":2513.73,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"总输出柜","x":2981.75,"y":1126.97,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"1600A","x":2989.99,"y":1113.57,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"800kVA","x":2803.09,"y":1107.49,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"1250A","x":3183.54,"y":1113.56,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"630A","x":6502.89,"y":1113.57,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"UPS主路","x":3545.66,"y":1127.66,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"UPS旁路","x":3664.55,"y":1127.58,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"消防风机 备用","x":5700.51,"y":1123.19,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"交流屏E 备用","x":5933.45,"y":1126.73,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"100A","x":5944.12,"y":1113.57,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"200kVA","x":3472.72,"y":1181.39,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"ECC1配电室","x":4154.41,"y":875.39,"w":84,"h":16,"fs":15,"c":"#d5deea","al":"l"},{"s":"电容补偿柜","x":3399.62,"y":1126.97,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l","capDraw":1},{"s":"UPS进线1","x":3581.09,"y":1440.37,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"UPS进线2","x":3810.55,"y":1440.37,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"U1-Y12-1#1","x":2125.53,"y":3379.25,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-2#1","x":2261.73,"y":3379.25,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-3#1","x":2397.93,"y":3379.25,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-4#1","x":2534.12,"y":3379.25,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-5#1","x":2656.2,"y":3379.25,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-1#1","x":2806.39,"y":3379.25,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-2#1","x":2942.59,"y":3379.25,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-3#1","x":3078.79,"y":3379.25,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-4#1","x":3214.98,"y":3379.25,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U11-Y1-5","x":3341.6,"y":3379.25,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y13-2","x":1192.99,"y":3375.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y13-3","x":1307.02,"y":3375.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y13-4","x":1418.84,"y":3375.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y13-5","x":1529.72,"y":3375.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y13-6","x":1641.97,"y":3375.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y13-7","x":1752.84,"y":3375.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y13-8","x":1863.79,"y":3375.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y13-9","x":1976.05,"y":3375.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"445","x":3988.69,"y":2509.89,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-416-1","x":4107.91,"y":2509.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-416-2","x":4223.88,"y":2509.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-416-3","x":4337.95,"y":2509.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-416-4","x":4449.81,"y":2509.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-416-5","x":4560.72,"y":2509.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-416-6","x":4673.02,"y":2509.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-416-7","x":4783.93,"y":2509.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-416-8","x":4894.92,"y":2509.89,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-1#2","x":3495.8,"y":1604.58,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-2#2","x":3632.04,"y":1604.58,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-3#2","x":3768.29,"y":1604.58,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-4#2","x":3904.53,"y":1604.58,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-5","x":4040.78,"y":1604.58,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-6","x":4177.02,"y":1604.58,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y11-7","x":4313.27,"y":1604.58,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-1#2","x":4451.97,"y":1604.58,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-2#2","x":4588.22,"y":1604.58,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-3#2","x":4724.46,"y":1604.58,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-4#2","x":4860.71,"y":1604.58,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-5#2","x":4996.95,"y":1604.58,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-6","x":5133.2,"y":1604.58,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-7","x":5269.44,"y":1604.58,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-X01-1","x":3553.09,"y":1432.28,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-X01-2","x":3784.76,"y":1432.28,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-X01-3","x":3999.17,"y":1432.28,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-445","x":3180.83,"y":1109.73,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-1","x":3554.12,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-2","x":3670.09,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-3","x":3785.79,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-4","x":3901.76,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-5","x":4015.25,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-1","x":4134.14,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-2","x":4250.11,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-3","x":4364.18,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-4","x":4476.04,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-5","x":4586.95,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-6","x":4696.45,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-7","x":4803.97,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-1","x":4918.85,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-2","x":5034.82,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-3","x":5148.89,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-4","x":5260.75,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-5","x":5371.66,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-6","x":5481.16,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-7","x":5588.68,"y":1109.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-1#1","x":5702.09,"y":1109.73,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-2#1","x":5818.06,"y":1109.73,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-3#1","x":5932.13,"y":1109.73,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-4#1","x":6043.99,"y":1109.73,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"ECC1-401","x":2987.28,"y":1093.82,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y14-7#1","x":851.6,"y":1608.27,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y14-6","x":741.86,"y":1608.27,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y14-8#1","x":962.58,"y":1608.27,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y14-9#1","x":1075.95,"y":1608.27,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y13-1","x":1034.58,"y":3374.7,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y14-7#2","x":693.98,"y":3374.7,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y14-8#2","x":804.92,"y":3374.7,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y14-9#2","x":918.02,"y":3374.7,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-5#1","x":6552.24,"y":2508.73,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-4#2","x":6442.37,"y":2508.73,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-3#2","x":6331.84,"y":2508.73,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-2#2","x":6217.65,"y":2508.73,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-1#2","x":6103.37,"y":2508.73,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-5","x":5539.38,"y":2508.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-4","x":5429.51,"y":2508.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-3","x":5318.97,"y":2508.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-2","x":5204.79,"y":2508.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-1","x":5090.5,"y":2508.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-7","x":5762.86,"y":2508.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-6","x":5653.04,"y":2508.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-8","x":5873.84,"y":2508.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-9","x":5987.09,"y":2508.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-416-9","x":4971.24,"y":2508.73,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-5#2","x":6126.05,"y":1109.25,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-6","x":6240.09,"y":1109.06,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-7","x":6345.37,"y":1108.91,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-410","x":3413.85,"y":1108.57,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"U1-Y12-1","x":2122.53,"y":3395.2,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"列头柜","x":2137.53,"y":3409.2,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y12-2","x":2258.73,"y":3395.2,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"列头柜","x":2273.73,"y":3409.2,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y12-3","x":2394.93,"y":3395.2,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"列头柜","x":2409.93,"y":3409.2,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y12-4","x":2531.12,"y":3395.2,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"列头柜","x":2546.12,"y":3409.2,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y12-5","x":2653.2,"y":3395.2,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"列头柜","x":2668.2,"y":3409.2,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y11-1","x":2803.39,"y":3395.2,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y11-2","x":2939.59,"y":3395.2,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"列头柜","x":2954.59,"y":3409.2,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y11-3","x":3075.79,"y":3395.2,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"列头柜","x":3090.79,"y":3409.2,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y11-4","x":3211.98,"y":3395.2,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"列头柜","x":3353.6,"y":3395.2,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"空调配电箱备","x":1195.99,"y":3405.84,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"空调配电箱备","x":1310.02,"y":3405.84,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"空调配电箱备","x":1421.84,"y":3405.84,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"水处理(备)","x":1532.72,"y":3391.84,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":1653.97,"y":3391.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":1764.84,"y":3391.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"有源滤波器","x":1984.55,"y":3391.84,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1A2-445","x":3986.19,"y":2525.84,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"母 联","x":4000.69,"y":2539.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"机房空调","x":4119.91,"y":2539.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"屋顶风冷","x":4235.88,"y":2525.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二次泵1","x":4235.88,"y":2539.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"屋顶风冷","x":4461.81,"y":2525.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二次泵3","x":4461.81,"y":2539.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"屋顶风冷","x":4572.72,"y":2525.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二次泵4","x":4572.72,"y":2539.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"屋顶风冷","x":4685.02,"y":2525.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二次泵5","x":4685.02,"y":2539.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4795.93,"y":2525.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4906.92,"y":2525.84,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y11-1","x":3492.8,"y":1620.53,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y11-2","x":3629.04,"y":1620.53,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":3644.04,"y":1634.53,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y11-3","x":3765.29,"y":1620.53,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"消防设备 主","x":3771.29,"y":1634.53,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y11-4","x":3901.53,"y":1620.53,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"主","x":4052.78,"y":1620.53,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4189.02,"y":1620.53,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4325.27,"y":1620.53,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y12-1","x":4448.97,"y":1620.53,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4463.97,"y":1634.53,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y12-2","x":4585.22,"y":1620.53,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4600.22,"y":1634.53,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y12-3","x":4721.46,"y":1620.53,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y12-4","x":4857.71,"y":1620.53,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y12-5","x":4993.95,"y":1620.53,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":5145.2,"y":1620.53,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"四方前段机柜","x":5272.44,"y":1620.53,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4011.17,"y":1448.23,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"母 联","x":3192.83,"y":1125.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"200kVA","x":3673.09,"y":1148.0,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS旁路","x":3910.26,"y":1125.68,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"200-2#","x":3904.76,"y":1139.68,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4598.95,"y":1125.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4930.85,"y":1125.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"工作","x":5046.82,"y":1125.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":5272.75,"y":1125.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":5383.66,"y":1125.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":5493.16,"y":1125.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":5600.68,"y":1125.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-2","x":5815.06,"y":1125.68,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"兼用消防电梯 工作","x":5815.06,"y":1139.68,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-3","x":5929.13,"y":1125.68,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-4","x":6040.99,"y":1125.68,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":6055.99,"y":1139.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y14-7","x":848.6,"y":1624.22,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1A1 环境监控","x":848.6,"y":1638.22,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"直流屏2-1路","x":739.36,"y":1624.22,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y14-8","x":959.58,"y":1624.22,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"动力楼","x":974.58,"y":1638.22,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y14-9","x":1072.95,"y":1624.22,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"？？？","x":1087.95,"y":1638.22,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y14-7","x":690.98,"y":3390.65,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"一层风冷变电所","x":691.48,"y":3404.65,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y14-8","x":801.92,"y":3390.65,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"U1-Y14-9","x":915.02,"y":3390.65,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-5","x":6549.24,"y":2524.68,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二层机房","x":6564.24,"y":2538.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-4","x":6439.37,"y":2524.68,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"3A31/3A32","x":6439.37,"y":2538.68,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-3","x":6328.84,"y":2524.68,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"3A11/3A12","x":6328.84,"y":2538.68,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-2","x":6214.65,"y":2524.68,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"精密空调西3","x":6220.65,"y":2538.68,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-1","x":6100.37,"y":2524.68,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二层机房","x":6115.37,"y":2538.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"四层机房","x":5551.38,"y":2524.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"精密空调东2","x":5542.38,"y":2538.68,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"五层机房","x":5441.51,"y":2524.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"精密空调西3","x":5432.51,"y":2538.68,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"五层机房","x":5330.97,"y":2524.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"精密空调西1","x":5321.97,"y":2538.68,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"四层机房","x":5216.79,"y":2524.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"精密空调西3","x":5207.79,"y":2538.68,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"四层机房","x":5102.5,"y":2524.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"精密空调西1","x":5093.5,"y":2538.68,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"五层机房","x":5774.86,"y":2524.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"精密空调东2","x":5765.86,"y":2538.68,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"四层机房","x":5665.04,"y":2524.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"精密空调东4","x":5656.04,"y":2538.68,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"五层机房","x":5885.84,"y":2524.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"精密空调东4","x":5876.84,"y":2538.68,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":5999.09,"y":2524.68,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-5","x":6123.05,"y":1125.2,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":6138.05,"y":1139.2,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":6252.09,"y":1125.01,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":6357.37,"y":1124.86,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"200kVA","x":3416.85,"y":1144.97,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3568.12,"y":1125.63,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":4378.18,"y":1125.63,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":5716.09,"y":1125.63,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":5385.66,"y":1139.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":5495.16,"y":1139.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":5602.68,"y":1139.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":5832.06,"y":1153.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":6057.99,"y":1153.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3567.09,"y":1448.18,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3509.8,"y":1634.53,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3918.53,"y":1634.53,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":4054.78,"y":1634.53,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":4191.02,"y":1634.53,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":4327.27,"y":1634.53,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":4738.46,"y":1634.53,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":5010.95,"y":1634.53,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":5147.2,"y":1634.53,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":5283.44,"y":1634.53,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":755.86,"y":1638.22,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3646.04,"y":1648.53,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3782.29,"y":1648.53,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":976.58,"y":1652.22,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":1089.95,"y":1652.22,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":4985.24,"y":2524.63,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":4351.95,"y":2525.79,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":6001.09,"y":2538.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":4797.93,"y":2539.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":4908.92,"y":2539.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":5104.5,"y":2552.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":5218.79,"y":2552.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":5332.97,"y":2552.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":5443.51,"y":2552.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":5553.38,"y":2552.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":5667.04,"y":2552.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":5776.86,"y":2552.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":5887.84,"y":2552.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":6117.37,"y":2552.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":6231.65,"y":2552.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":6345.84,"y":2552.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":6456.37,"y":2552.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":4121.91,"y":2553.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":4237.88,"y":2553.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":4463.81,"y":2553.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":4574.72,"y":2553.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":4687.02,"y":2553.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":1048.58,"y":3390.6,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":1877.79,"y":3391.79,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":818.92,"y":3404.65,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":932.02,"y":3404.65,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":1543.72,"y":3405.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":1655.97,"y":3405.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":1766.84,"y":3405.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":1990.05,"y":3405.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3228.98,"y":3409.2,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3355.6,"y":3409.2,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":707.98,"y":3418.65,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":1206.99,"y":3419.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":1321.02,"y":3419.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":1432.84,"y":3419.84,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2139.53,"y":3423.2,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2275.73,"y":3423.2,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2411.93,"y":3423.2,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2548.12,"y":3423.2,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2670.2,"y":3423.2,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2956.59,"y":3423.2,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3092.79,"y":3423.2,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"200kVA","x":3698.59,"y":1180.1,"w":66,"h":16,"fs":11,"c":"#d5deea","al":"c"},{"s":"安防设备","x":4736.46,"y":1650.53,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"APE-E-F1-AF (平)(工作)","x":4700.46,"y":1664.53,"w":120,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"ECC1-U12","x":3778.76,"y":1458.37,"w":84,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"列头柜","x":3226.98,"y":3425.2,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"冷冻机房（北）","x":1527.22,"y":3421.84,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"屋顶风冷","x":4351.95,"y":2541.79,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"竖井应急照明","x":3907.53,"y":1650.53,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"竖井应急照明","x":4043.78,"y":1650.53,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"UPS主路","x":3794.29,"y":1125.73,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4033.25,"y":1125.73,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"监控中心照明","x":4137.14,"y":1125.73,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"普通照明","x":4264.11,"y":1125.73,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"普通照明","x":4378.18,"y":1141.63,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"机械室精密空调","x":4473.54,"y":1125.73,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4714.45,"y":1125.73,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4821.97,"y":1125.73,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"客梯","x":4936.85,"y":1141.68,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"变电所精密空调","x":5032.32,"y":1141.68,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"APE-E","x":5157.39,"y":1125.73,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"-F1-RD","x":5151.89,"y":1139.73,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":822.92,"y":3420.65,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":936.02,"y":3420.65,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二层机房","x":6231.65,"y":2568.68,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":4989.24,"y":2540.63,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"}],"boxes":[{"sym":"xfmr","id":"ECC1-T1","x":2902.69,"y":989.72,"w":64,"h":88},{"sym":"cap","id":"T1-410","x":3399.85,"y":1016.47,"w":100,"h":230}],"openEnds":[],"notes":["去掉房间外框 1 段（贴边矩形或伸出刀云的红线，上面没有刀）","红母线端点收到最后一个接线点外 24px","紫线或绿线补到本室 UPS 进线刀上口","刀上口离母线不到 22px 的，补了竖线","首尾相接的同色直线已合成一根","删了两头都不接线的长竖线","整图对齐到左缘，刀和线的相对位置不变","竖线端点离刀上口或下口不到 50px 的，补到接线点","刀上口离彩母线不到 22px 的，补了同色竖线","已经靠上小横母线的刀，删了头顶悬空的短竖线","落到刀上的浅斜线改成了先横后竖","紫或绿母线在刀上口外 40px 以内、CAD 盖住刀中心的，补了同色短竖线"],"meta":{"knifeCount":96,"incomers":["ECC1-401"],"caps":["T1-410"],"ties":["445"],"xfmr":1,"staticHint":["U1-Y14-7#1","U1-Y14-6","U1-Y14-8#1","U1-Y14-9#1","U1-Y13-1","U1-Y14-7#2","U1-Y14-8#2","U1-Y14-9#2","T1-414-5#1","T1-414-4#2","T1-414-3#2","T1-414-2#2","T1-414-1#2","T1-415-5","T1-415-4","T1-415-3","T1-415-2","T1-415-1","T1-415-7","T1-415-6","T1-415-8","T1-415-9","T1-416-9","T1-414-5#2","T1-414-6","T1-414-7","T1-410"],"title":{"x":-1860.67,"y":8848.37},"bbox":[-2028.59,-1750.89,8458.53,8828.88],"scaleX":17.468,"sceneBound":[],"staticKnives":["U1-Y12-1#1","U1-Y12-2#1","U1-Y12-3#1","U1-Y12-4#1","U1-Y12-5#1","U1-Y11-1#1","U1-Y11-2#1","U1-Y11-3#1","U1-Y11-4#1","U11-Y1-5","U1-Y13-2","U1-Y13-3","U1-Y13-4","U1-Y13-5","U1-Y13-6","U1-Y13-7","U1-Y13-8","U1-Y13-9","445","T1-416-1","T1-416-2","T1-416-3","T1-416-4","T1-416-5","T1-416-6","T1-416-7","T1-416-8","U1-Y11-1#2","U1-Y11-2#2","U1-Y11-3#2","U1-Y11-4#2","U1-Y11-5","U1-Y11-6","U1-Y11-7","U1-Y12-1#2","U1-Y12-2#2","U1-Y12-3#2","U1-Y12-4#2","U1-Y12-5#2","U1-Y12-6","U1-Y12-7","U1-X01-1","U1-X01-2","U1-X01-3","T1-445","T1-411-1","T1-411-2","T1-411-3","T1-411-4","T1-411-5","T1-412-1","T1-412-2","T1-412-3","T1-412-4","T1-412-5","T1-412-6","T1-412-7","T1-413-1","T1-413-2","T1-413-3","T1-413-4","T1-413-5","T1-413-6","T1-413-7","T1-414-1#1","T1-414-2#1","T1-414-3#1","T1-414-4#1","ECC1-401","U1-Y14-7#1","U1-Y14-6","U1-Y14-8#1","U1-Y14-9#1","U1-Y13-1","U1-Y14-7#2","U1-Y14-8#2","U1-Y14-9#2","T1-414-5#1","T1-414-4#2","T1-414-3#2","T1-414-2#2","T1-414-1#2","T1-415-5","T1-415-4","T1-415-3","T1-415-2","T1-415-1","T1-415-7","T1-415-6","T1-415-8","T1-415-9","T1-416-9","T1-414-5#2","T1-414-6","T1-414-7","T1-410"]}}