{"version":"20261029bus02","room":"ECC2","name":"配电室ECC2","floor":0,"canvas":{"w":4661,"h":2014,"x0":0},"knives":[{"cad":"T1-411-5","x":3437.22,"y":1780.23,"out":true,"role":"","amp":"160A","use":"冷冻机房"},{"cad":"T1-411-6","x":3530.6,"y":1780.23,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"T1-411-7","x":3622.82,"y":1780.23,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"T1-411-8","x":3715.11,"y":1780.23,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"T1-411-9","x":3808.48,"y":1780.23,"out":true,"role":"","amp":"160A","use":"有源滤波器"},{"cad":"T1-401","x":4440.24,"y":1764.32,"out":false,"role":"in","amp":"5000A","use":"总输出柜"},{"cad":"T2-Y12-7","x":2268.94,"y":869.31,"out":true,"role":"","amp":"160A","use":"T2-Y12-7"},{"cad":"T2-Y12-6","x":2382.22,"y":869.31,"out":true,"role":"","amp":"160A","use":"T2-Y12-6"},{"cad":"T2-Y12-5","x":2495.51,"y":869.31,"out":true,"role":"","amp":"160A","use":"T2-Y12-5"},{"cad":"T2-Y12-4","x":2608.8,"y":869.31,"out":true,"role":"","amp":"160A","use":"T2-Y12-4"},{"cad":"T2-Y12-3","x":2722.09,"y":869.31,"out":true,"role":"","amp":"160A","use":"T2-Y12-3"},{"cad":"T2-Y12-2","x":2835.38,"y":869.31,"out":true,"role":"","amp":"400A","use":"T2-Y12-2"},{"cad":"T2-Y12-1","x":2948.67,"y":869.31,"out":true,"role":"","amp":"400A","use":"T2-Y12-1"},{"cad":"T2-Y11-7","x":3064.0,"y":869.31,"out":true,"role":"","amp":"160A","use":"T2-Y11-7"},{"cad":"T2-Y11-6","x":3177.29,"y":869.31,"out":true,"role":"","amp":"160A","use":"T2-Y11-6"},{"cad":"T2-Y11-5","x":3290.58,"y":869.31,"out":true,"role":"","amp":"160A","use":"T2-Y11-5"},{"cad":"T2-Y11-4","x":3403.87,"y":869.31,"out":true,"role":"","amp":"160A","use":"T2-Y11-4"},{"cad":"T2-Y11-3","x":3517.16,"y":869.31,"out":true,"role":"","amp":"160A","use":"T2-Y11-3"},{"cad":"T2-Y11-2","x":3630.44,"y":869.31,"out":true,"role":"","amp":"400A","use":"T2-Y11-2"},{"cad":"T2-Y11-1","x":3743.73,"y":869.31,"out":true,"role":"","amp":"400A","use":"T2-Y11-1"},{"cad":"T1-414-5#1","x":546.69,"y":380.07,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"T1-414-6#1","x":637.73,"y":380.07,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"T1-414-7#1","x":727.14,"y":380.07,"out":true,"role":"","amp":"400A","use":"临时柜02-1"},{"cad":"630A#1","x":826.07,"y":380.07,"out":true,"role":"","amp":"630A","use":"临时柜02-1"},{"cad":"630A#2","x":922.5,"y":380.07,"out":true,"role":"","amp":"630A","use":"临时柜02-2"},{"cad":"630A#3","x":1161.4,"y":380.07,"out":true,"role":"","amp":"630A","use":"备用"},{"cad":"T2-424-7#1","x":1261.71,"y":380.07,"out":true,"role":"","amp":"630A","use":"备用"},{"cad":"T2-424-7#2","x":1357.32,"y":380.07,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"T2-424-6","x":1453.75,"y":380.07,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"T2-424-5","x":1548.6,"y":380.07,"out":true,"role":"","amp":"100A","use":"ECC监控"},{"cad":"T2-424-4","x":1641.62,"y":380.07,"out":true,"role":"","amp":"160A","use":"ECC监控"},{"cad":"T2-424-3","x":1733.84,"y":380.07,"out":true,"role":"","amp":"160A","use":"兼用消防电梯"},{"cad":"T2-424-2","x":1824.88,"y":380.07,"out":true,"role":"","amp":"400A","use":"兼用消防电梯"},{"cad":"T2-424-1","x":1914.29,"y":380.07,"out":true,"role":"","amp":"400A","use":"消防风机"},{"cad":"T2-423-7","x":2009.4,"y":380.07,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"T2-423-6","x":2105.83,"y":380.07,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"T2-423-5","x":2200.68,"y":380.07,"out":true,"role":"","amp":"160A","use":"备用"},{"cad":"T2-413-4","x":2293.69,"y":380.07,"out":false,"role":"","amp":"160A","use":"安防设备"},{"cad":"T2-423-3","x":2385.92,"y":380.07,"out":false,"role":"","amp":"160A","use":"变电所精密空调"},{"cad":"T2-423-2","x":2476.96,"y":380.07,"out":false,"role":"","amp":"400A","use":"变电所精密空调"},{"cad":"T2-423-1","x":2566.37,"y":380.07,"out":false,"role":"","amp":"400A","use":"客梯"},{"cad":"T2-422-7","x":2663.66,"y":380.07,"out":true,"role":"","amp":"400A","use":"备用"},{"cad":"T2-422-6","x":2760.09,"y":380.07,"out":false,"role":"","amp":"160A","use":"备用"},{"cad":"T2-422-5","x":2854.94,"y":380.07,"out":false,"role":"","amp":"160A","use":"机械室精密空调"},{"cad":"T2-422-4","x":2947.96,"y":380.07,"out":false,"role":"","amp":"160A","use":"机械室精密空调"},{"cad":"T2-422-3","x":3040.18,"y":380.07,"out":false,"role":"","amp":"250A","use":"AP-E-WD-PF"},{"cad":"T2-422-2","x":3131.22,"y":380.07,"out":false,"role":"","amp":"400A","use":"风机房"},{"cad":"T2-422-1","x":3220.63,"y":380.07,"out":false,"role":"","amp":"400A","use":"新风机房"},{"cad":"T2-421-5","x":3313.51,"y":380.07,"out":false,"role":"","amp":"160A","use":"市电输入，引 至T2-XO1-1"},{"cad":"T2-421-4","x":3409.94,"y":380.07,"out":false,"role":"","amp":"400A","use":"市电输入，引 至T2-XO1-1"},{"cad":"T2-421-3","x":3506.15,"y":380.07,"out":false,"role":"","amp":"400A","use":"UPS"},{"cad":"T2-421-2","x":3602.58,"y":380.07,"out":false,"role":"","amp":"400A","use":""},{"cad":"T2-421-1","x":3696.95,"y":380.07,"out":false,"role":"cap","amp":"400A","use":"电容补偿柜"},{"cad":"T2-445","x":3960.05,"y":380.07,"out":true,"role":"","amp":"1250A","use":"母 联"},{"cad":"T2--402","x":4120.26,"y":364.16,"out":false,"role":"in","amp":"1600A","use":"总输出柜"},{"cad":"T1-411-4","x":3316.02,"y":1779.07,"out":true,"role":"","amp":"160A","use":"5A2配电室","synthetic":1},{"cad":"T1-411-3","x":3224.11,"y":1779.07,"out":true,"role":"","amp":"160A","use":"4A2配电室","synthetic":1},{"cad":"T1-411-2","x":3129.16,"y":1779.07,"out":true,"role":"","amp":"160A","use":"3A2配电室","synthetic":1},{"cad":"T1-411-1","x":3034.13,"y":1779.07,"out":true,"role":"","amp":"160A","use":"2A2配电室","synthetic":1},{"cad":"T1-412-5","x":2564.86,"y":1779.07,"out":true,"role":"","amp":"160A","use":"5A1配电室","synthetic":1},{"cad":"T1-412-4","x":2473.5,"y":1779.07,"out":true,"role":"","amp":"160A","use":"4A1配电室","synthetic":1},{"cad":"T1-412-3","x":2381.59,"y":1779.07,"out":true,"role":"","amp":"160A","use":"3A1配电室","synthetic":1},{"cad":"T1-412-2","x":2286.65,"y":1779.07,"out":true,"role":"","amp":"160A","use":"2A1配电室","synthetic":1},{"cad":"T1-412-1","x":2191.62,"y":1779.07,"out":true,"role":"","amp":"250A","use":"1A2配电室","synthetic":1},{"cad":"T1-412-7","x":2750.68,"y":1779.07,"out":true,"role":"","amp":"160A","use":"一层风冷变电所","synthetic":1},{"cad":"T1-412-6","x":2659.37,"y":1779.07,"out":true,"role":"","amp":"160A","use":"5B4变电所","synthetic":1},{"cad":"T1-412-8","x":2842.97,"y":1779.07,"out":true,"role":"","amp":"160A","use":"备用","synthetic":1},{"cad":"T1-412-9","x":2937.14,"y":1779.07,"out":true,"role":"","amp":"160A","use":"1#总配","synthetic":1},{"cad":"T1-413-5","x":1720.04,"y":1779.07,"out":true,"role":"","amp":"250A","use":"二次泵","synthetic":1},{"cad":"T1-413-4","x":1628.68,"y":1779.07,"out":true,"role":"","amp":"250A","use":"二次泵","synthetic":1},{"cad":"T1-413-3","x":1536.77,"y":1779.07,"out":true,"role":"","amp":"250A","use":"二次泵","synthetic":1},{"cad":"T1-413-2","x":1441.82,"y":1779.07,"out":true,"role":"","amp":"250A","use":"二次泵","synthetic":1},{"cad":"T1-413-1","x":1346.8,"y":1779.07,"out":true,"role":"","amp":"250A","use":"二次泵","synthetic":1},{"cad":"T1-413-7","x":1905.86,"y":1779.07,"out":true,"role":"","amp":"160A","use":"电信接入间","synthetic":1},{"cad":"T1-413-6","x":1814.55,"y":1779.07,"out":true,"role":"","amp":"250A","use":"二次泵","synthetic":1},{"cad":"T1-413-8","x":1998.15,"y":1779.07,"out":true,"role":"","amp":"160A","use":"备用","synthetic":1},{"cad":"T1-413-9","x":2092.32,"y":1779.07,"out":true,"role":"","amp":"160A","use":"备用","synthetic":1},{"cad":"T1-414-5#2","x":877.08,"y":1779.07,"out":true,"role":"","amp":"250A","use":"二层机房","synthetic":1},{"cad":"T1-414-4#1","x":785.72,"y":1779.07,"out":true,"role":"","amp":"250A","use":"3A31/3A32","synthetic":1},{"cad":"T1-414-3#1","x":693.81,"y":1779.07,"out":true,"role":"","amp":"250A","use":"3A11/3A12","synthetic":1},{"cad":"T1-414-2#1","x":598.86,"y":1779.07,"out":true,"role":"","amp":"250A","use":"二层机房","synthetic":1},{"cad":"T1-414-1#1","x":503.84,"y":1779.07,"out":true,"role":"","amp":"250A","use":"二层机房","synthetic":1},{"cad":"T1-414-7#2","x":1062.9,"y":1779.07,"out":true,"role":"","amp":"250A","use":"3A21/3A22","synthetic":1},{"cad":"T1-414-6#2","x":971.59,"y":1779.07,"out":true,"role":"","amp":"250A","use":"二层机房","synthetic":1},{"cad":"T1-414-8","x":1155.19,"y":1779.07,"out":true,"role":"","amp":"250A","use":"3A41/3A42","synthetic":1},{"cad":"T1-414-9","x":1249.36,"y":1779.07,"out":true,"role":"","amp":"160A","use":"备用","synthetic":1},{"cad":"T1-415-7","x":220.7,"y":1779.07,"out":true,"role":"","amp":"250A","use":"五层机房","synthetic":1},{"cad":"T1-415-6","x":129.39,"y":1779.07,"out":true,"role":"","amp":"250A","use":"四层机房","synthetic":1},{"cad":"T1-415-8","x":312.98,"y":1779.07,"out":true,"role":"","amp":"250A","use":"五层机房","synthetic":1},{"cad":"T1-415-9","x":407.15,"y":1779.07,"out":true,"role":"","amp":"160A","use":"备用","synthetic":1},{"cad":"T1-414-2#2","x":244.06,"y":378.91,"out":true,"role":"","amp":"160A","use":"兼用消防电梯 工作","synthetic":1},{"cad":"T1-414-1#2","x":147.63,"y":378.91,"out":true,"role":"","amp":"160A","use":"消防风机 备用","synthetic":1},{"cad":"T1-414-3#2","x":338.53,"y":379.27,"out":true,"role":"","amp":"100A","use":"交流屏E 备用","synthetic":1},{"cad":"T1-414-4#2","x":431.84,"y":379.38,"out":true,"role":"","amp":"160A","use":"备用","synthetic":1},{"cad":"T2-420","x":3801.43,"y":378.91,"out":false,"role":"cap","amp":"","use":"电容补偿柜","synthetic":1}],"wires":[{"net":"w","pts":[[4470.24,1854.41],[4220.35,1854.0]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4220.35,1854.0],[4220.35,1755.12]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4530.59,1854.0],[4530.59,1755.12]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3094.0,869.31],[3773.73,869.31]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2298.94,869.31],[2978.67,869.31]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3439.94,505.94],[3439.94,631.35]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3439.94,631.35],[3726.09,631.36]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3726.09,828.95],[3726.09,631.36]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[952.5,380.07],[856.07,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[153.63,370.88],[757.14,370.88]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3773.73,869.31],[3773.73,844.2]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2978.67,869.31],[2978.67,844.2]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3355.17,828.95],[3726.09,828.95]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4052.01,354.96],[4052.01,453.84]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4209.82,453.84],[4209.82,354.96]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3727.39,370.88],[3727.39,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4294.91,407.04],[4294.91,402.86]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4303.43,391.59],[4286.4,391.59]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1944.29,380.07],[1387.32,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1291.71,380.07],[1191.4,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3250.63,380.07],[2693.66,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2596.37,380.07],[2039.4,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3726.95,380.07],[3343.51,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3831.43,354.96],[3831.43,382.47]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3825.88,375.54],[3832.82,374.2]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3825.13,367.02],[3818.19,368.36]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4150.26,454.25],[4052.01,453.84]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[153.63,339.28],[3919.13,339.28]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3919.13,339.28],[3919.13,453.84]],"c":"#d24dff","sw":2},{"net":"bus","pts":[[135.39,1755.12],[4553.11,1755.12]],"c":"#ce0c18","sw":3},{"net":"bus","pts":[[2274.94,844.2],[3797.73,844.2]],"c":"#ce0c18","sw":3},{"net":"bus","pts":[[1191.4,354.96],[4247.42,354.96]],"c":"#ce0c18","sw":3},{"net":"w","pts":[[4470.24,1755.12],[4470.24,1764.32]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[4150.26,354.96],[4150.26,364.16]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[856.07,339.28],[856.07,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[952.5,339.28],[952.5,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[1191.4,339.28],[1191.4,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[1944.29,339.28],[1944.29,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2039.4,339.28],[2039.4,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2135.83,339.28],[2135.83,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2230.68,339.28],[2230.68,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2323.69,339.28],[2323.69,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2596.37,339.28],[2596.37,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3250.63,339.28],[3250.63,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3726.95,339.28],[3726.95,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3040.13,1770.6],[3850.48,1770.6]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2197.62,1771.04],[2979.14,1771.04]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1352.8,1771.04],[2134.32,1771.04]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[509.84,1771.04],[1291.36,1771.04]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[147.39,1771.04],[449.15,1771.04]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[250.7,1771.04],[250.7,1779.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[159.39,1771.04],[159.39,1779.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[342.98,1771.04],[342.98,1779.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[437.15,1771.04],[437.15,1779.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1944.29,354.96],[1944.29,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2596.37,354.96],[2596.37,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2230.68,354.96],[2230.68,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2135.83,354.96],[2135.83,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2039.4,354.96],[2039.4,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2323.69,354.96],[2323.69,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3250.63,354.96],[3250.63,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3726.95,354.96],[3726.95,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3990.05,354.96],[3990.05,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[3064.13,1755.12],[3064.13,1779.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2221.62,1755.12],[2221.62,1779.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1376.8,1755.12],[1376.8,1779.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1191.4,354.96],[1191.4,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[533.84,1755.12],[533.84,1779.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[177.63,339.28],[177.63,378.91]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3064.13,1779.07],[3838.48,1779.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[177.63,378.91],[757.14,378.91]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[177.63,378.91],[757.14,378.91]],"c":"#d24dff","sw":2},{"net":"w","pts":[[533.84,1779.07],[1279.36,1779.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1291.71,380.07],[1944.29,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[1291.71,380.07],[1944.29,380.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[2415.92,380.07],[2596.37,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2693.66,380.07],[3250.63,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[3343.51,380.07],[3726.95,380.07]],"c":"#d24dff","sw":2},{"net":"w","pts":[[2221.62,1779.07],[2967.14,1779.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[1376.8,1779.07],[2122.32,1779.07]],"c":"#ce0c18","sw":2},{"net":"w","pts":[[177.63,370.88],[177.63,378.91]],"c":"#ce0c18","sw":2}],"texts":[{"s":"配电室 ECC2","x":16,"y":12,"w":220,"h":24,"fs":18,"c":"#ffffff","al":"l"},{"s":"160A","x":3438.27,"y":1876.16,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"2A2配电室","x":3049.1,"y":1887.47,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"空调配电箱备","x":3048.89,"y":1895.05,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"备用","x":3722.77,"y":1891.1,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"3A2配电室","x":3146.69,"y":1887.65,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"4A2配电室","x":3239.53,"y":1887.65,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5A2配电室","x":3332.43,"y":1887.65,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"250A","x":2221.11,"y":1876.16,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"1A2配电室","x":2208.84,"y":1887.47,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"空调配电柜备","x":2207.46,"y":1895.05,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"2A1配电室","x":2306.77,"y":1887.65,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"3A1配电室","x":2400.12,"y":1887.65,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"4A1配电室","x":2491.67,"y":1887.65,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5A1配电室","x":2583.94,"y":1888.12,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"总输出柜","x":4439.28,"y":1889.57,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"5000A","x":4437.19,"y":1876.16,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"2500kVA","x":4565.19,"y":1870.09,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"UPS","x":3510.11,"y":487.25,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"630A","x":931.19,"y":476.0,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"消防风机 备用","x":167.58,"y":485.63,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"交流屏E 备用","x":361.27,"y":489.17,"w":84,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"100A","x":370.14,"y":476.0,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"400A","x":735.83,"y":476.0,"w":48,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"ECC2配电室","x":2183.33,"y":232.24,"w":84,"h":16,"fs":15,"c":"#d5deea","al":"l"},{"s":"1600A","x":4121.23,"y":476.0,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"1250A","x":3961.02,"y":476.0,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"800kVA","x":4245.03,"y":469.79,"w":72,"h":16,"fs":11,"c":"#d5deea","al":"l"},{"s":"电容补偿柜","x":3788.31,"y":489.41,"w":60,"h":16,"fs":11,"c":"#d5deea","al":"l","capDraw":1},{"s":"T1-411-5","x":3431.22,"y":1872.33,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-6","x":3524.6,"y":1872.33,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-7","x":3616.82,"y":1872.33,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-8","x":3709.11,"y":1872.33,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-9","x":3802.48,"y":1872.33,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-401","x":4434.24,"y":1856.42,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y12-7","x":2262.94,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y12-6","x":2376.22,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y12-5","x":2489.51,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y12-4","x":2602.8,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y12-3","x":2716.09,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y12-2","x":2829.38,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y12-1","x":2942.67,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y11-7","x":3058.0,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y11-6","x":3171.29,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y11-5","x":3284.58,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y11-4","x":3397.87,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y11-3","x":3511.16,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y11-2","x":3624.44,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-Y11-1","x":3737.73,"y":961.41,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-5#1","x":540.69,"y":472.17,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-6#1","x":631.73,"y":472.17,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-7#1","x":721.14,"y":472.17,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"630A#1","x":820.07,"y":472.17,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"630A#2","x":916.5,"y":472.17,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"630A#3","x":1155.4,"y":472.17,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-424-7#1","x":1255.71,"y":472.17,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-424-7#2","x":1351.32,"y":472.17,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-424-6","x":1447.75,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-424-5","x":1542.6,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-424-4","x":1635.62,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-424-3","x":1727.84,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-424-2","x":1818.88,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-424-1","x":1908.29,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-423-7","x":2003.4,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-423-6","x":2099.83,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-423-5","x":2194.68,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-413-4","x":2287.69,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-423-3","x":2379.92,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-423-2","x":2470.96,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-423-1","x":2560.37,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-422-7","x":2657.66,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-422-6","x":2754.09,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-422-5","x":2848.94,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-422-4","x":2941.96,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-422-3","x":3034.18,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-422-2","x":3125.22,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-422-1","x":3214.63,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-421-5","x":3307.51,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-421-4","x":3403.94,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-421-3","x":3500.15,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-421-2","x":3596.58,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-421-1","x":3690.95,"y":472.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-445","x":3954.05,"y":472.17,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2--402","x":4114.26,"y":456.26,"w":56,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-4","x":3310.02,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-3","x":3218.11,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-2","x":3123.16,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-411-1","x":3028.13,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-5","x":2558.86,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-4","x":2467.5,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-3","x":2375.59,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-2","x":2280.65,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-1","x":2185.62,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-7","x":2744.68,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-6","x":2653.37,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-8","x":2836.97,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-412-9","x":2931.14,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-5","x":1714.04,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-4","x":1622.68,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-3","x":1530.77,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-2","x":1435.82,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-1","x":1340.8,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-7","x":1899.86,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-6","x":1808.55,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-8","x":1992.15,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-413-9","x":2086.32,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-5#2","x":871.08,"y":1871.17,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-4#1","x":779.72,"y":1871.17,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-3#1","x":687.81,"y":1871.17,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-2#1","x":592.86,"y":1871.17,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-1#1","x":497.84,"y":1871.17,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-7#2","x":1056.9,"y":1871.17,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-6#2","x":965.59,"y":1871.17,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-8","x":1149.19,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-9","x":1243.36,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-7","x":214.7,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-6","x":123.39,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-8","x":306.98,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-415-9","x":401.15,"y":1871.17,"w":64,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-2#2","x":238.06,"y":471.01,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-1#2","x":141.63,"y":471.01,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-3#2","x":332.53,"y":471.37,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T1-414-4#2","x":425.84,"y":471.48,"w":80,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"T2-420","x":3795.43,"y":471.01,"w":54,"h":14,"fs":10,"c":"#ffffff","al":"c"},{"s":"备用","x":2274.94,"y":977.36,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2388.22,"y":977.36,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2501.51,"y":977.36,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2841.38,"y":977.36,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2954.67,"y":977.36,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":3070.0,"y":977.36,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"机械室精密空调（ 平）（工作）","x":3168.29,"y":977.36,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":3409.87,"y":977.36,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":3636.44,"y":977.36,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":552.69,"y":488.12,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":643.73,"y":488.12,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":733.14,"y":488.12,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"新风机房","x":3226.63,"y":488.12,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"母 联","x":3966.05,"y":488.12,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"总输出柜","x":4126.26,"y":472.21,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"空调配电箱备","x":3126.16,"y":1901.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"空调配电箱备","x":2561.86,"y":1901.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"空调配电箱备","x":2470.5,"y":1901.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"空调配电柜备","x":2378.59,"y":1901.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"空调配电箱备","x":2283.65,"y":1901.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"一层风冷变电所","x":2742.18,"y":1887.12,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5B4变电所","x":2656.37,"y":1887.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"5ATS箱备","x":1717.04,"y":1887.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"4ATS箱备","x":1625.68,"y":1887.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"3ATS箱备","x":1533.77,"y":1887.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"2ATS箱备","x":1438.82,"y":1887.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1ATS箱备","x":1343.8,"y":1887.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"电信接入间","x":1908.36,"y":1887.12,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"6ATS箱备","x":1811.55,"y":1887.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-5","x":868.08,"y":1887.12,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二层机房","x":883.08,"y":1901.12,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-4","x":776.72,"y":1887.12,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"3A31/3A32","x":776.72,"y":1901.12,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-3","x":684.81,"y":1887.12,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"3A11/3A12","x":684.81,"y":1901.12,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-2","x":589.86,"y":1887.12,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二层机房","x":604.86,"y":1901.12,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-1","x":494.84,"y":1887.12,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二层机房","x":509.84,"y":1901.12,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-7","x":1053.9,"y":1887.12,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"3A21/3A22","x":1053.9,"y":1901.12,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-6","x":962.59,"y":1887.12,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二层机房","x":977.59,"y":1901.12,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"3A41/3A42","x":1146.19,"y":1887.12,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"五层机房","x":226.7,"y":1887.12,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"精密空调东2","x":217.7,"y":1901.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"四层机房","x":135.39,"y":1887.12,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"精密空调东4","x":126.39,"y":1901.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"五层机房","x":318.98,"y":1887.12,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"精密空调东4","x":309.98,"y":1901.12,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-2","x":235.06,"y":486.96,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"兼用消防电梯 工作","x":235.06,"y":500.96,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-1","x":138.63,"y":486.96,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-3","x":329.53,"y":487.32,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"T1-414-4","x":422.84,"y":487.43,"w":78,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":437.84,"y":501.43,"w":48,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"630A","x":834.07,"y":488.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"630A","x":1269.71,"y":488.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2017.4,"y":488.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2113.83,"y":488.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2208.68,"y":488.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3321.51,"y":488.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3514.15,"y":488.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3704.95,"y":488.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":554.69,"y":502.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3228.63,"y":502.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":439.84,"y":515.43,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2616.8,"y":977.31,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3298.58,"y":977.31,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3525.16,"y":977.31,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3751.73,"y":977.31,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2843.38,"y":991.36,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":2956.67,"y":991.36,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3072.0,"y":991.36,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3185.29,"y":991.36,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3411.87,"y":991.36,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"400A","x":3638.44,"y":991.36,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":415.15,"y":1887.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":1257.36,"y":1887.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2006.15,"y":1887.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2100.32,"y":1887.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2850.97,"y":1887.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2945.14,"y":1887.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3042.13,"y":1887.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3232.11,"y":1887.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3324.02,"y":1887.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3538.6,"y":1888.23,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3630.82,"y":1888.23,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3723.11,"y":1888.23,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3816.48,"y":1888.23,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":1163.19,"y":1901.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":1354.8,"y":1901.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":1449.82,"y":1901.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":1544.77,"y":1901.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":1636.68,"y":1901.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":1728.04,"y":1901.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":1822.55,"y":1901.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":1913.86,"y":1901.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2667.37,"y":1901.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2758.68,"y":1901.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":137.39,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":228.7,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":320.98,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":511.84,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":606.86,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":701.81,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":793.72,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":885.08,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":979.59,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"250A","x":1070.9,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2294.65,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2389.59,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2481.5,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":2572.86,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"160A","x":3137.16,"y":1915.12,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"消防设备","x":3519.16,"y":993.31,"w":56,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"APE-E-F1-XF","x":3499.16,"y":1007.31,"w":96,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"(平，消) 备用","x":3503.16,"y":1021.31,"w":88,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"冷冻机房","x":3445.22,"y":1894.16,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":3542.6,"y":1904.23,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":3634.82,"y":1904.23,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"有源滤波器","x":3810.98,"y":1904.23,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"临时柜02-1","x":718.64,"y":504.12,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"临时柜02-1","x":817.57,"y":504.07,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"临时柜02-2","x":914.0,"y":494.0,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":1173.4,"y":488.17,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":1273.71,"y":504.07,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":1369.32,"y":488.17,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":1465.75,"y":488.17,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"ECC监控","x":1551.1,"y":488.17,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"ECC监控","x":1644.12,"y":488.17,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"兼用消防电梯","x":1730.84,"y":488.17,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"兼用消防电梯","x":1821.88,"y":488.17,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"消防风机","x":1922.29,"y":488.17,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2021.4,"y":504.07,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2117.83,"y":504.07,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2212.68,"y":504.07,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"安防设备","x":2301.69,"y":488.17,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"变电所精密空调","x":2377.42,"y":488.17,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"变电所精密空调","x":2468.46,"y":488.17,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"客梯","x":2578.37,"y":488.17,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2675.66,"y":488.17,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2772.09,"y":488.17,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"机械室精密空调","x":2846.44,"y":488.17,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"机械室精密空调","x":2939.46,"y":488.17,"w":77,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"AP-E-","x":3042.68,"y":488.17,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"WD-PF","x":3042.68,"y":502.17,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"风机房","x":3143.22,"y":488.17,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"市电输入，引","x":3310.51,"y":504.07,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"至T2-XO1-1","x":3302.07,"y":518.07,"w":82.88000000000011,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"市电输入，引","x":3406.94,"y":488.17,"w":66,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"至T2-XO1-1","x":3396.84,"y":502.17,"w":86.21000000000004,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"电容补偿柜","x":3699.45,"y":504.07,"w":55,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2854.97,"y":1903.07,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"1#总配","x":2945.14,"y":1903.07,"w":44,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二次泵","x":1732.04,"y":1917.12,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二次泵","x":1640.68,"y":1917.12,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二次泵","x":1548.77,"y":1917.12,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二次泵","x":1453.82,"y":1917.12,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二次泵","x":1358.8,"y":1917.12,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"二次泵","x":1826.55,"y":1917.12,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2010.15,"y":1903.07,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":2104.32,"y":1903.07,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":1261.36,"y":1903.07,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"},{"s":"备用","x":419.15,"y":1903.07,"w":36,"h":14,"fs":10,"c":"#d5deea","al":"c"}],"boxes":[{"sym":"xfmr","id":"ECC2-T1","x":4193.82,"y":352.16,"w":64,"h":88},{"sym":"xfmr","id":"ECC2-T2","x":4514.59,"y":1752.32,"w":64,"h":88},{"sym":"cap","id":"T2-421-1","x":3676.95,"y":380.07,"w":100,"h":230},{"sym":"cap","id":"T2-420","x":3781.43,"y":378.91,"w":100,"h":230}],"openEnds":[],"notes":["红母线端点收到最后一个接线点外 24px","刀上口离母线不到 22px 的，补了竖线","首尾相接的同色直线已合成一根","删了两头都不接线的长竖线","整图对齐到左缘，刀和线的相对位置不变","竖线端点离刀上口或下口不到 50px 的，补到接线点","刀上口离本室母线 22～70px、CAD 也压在这把刀上的，补了竖线","已经靠上小横母线的刀，删了头顶悬空的短竖线","紫或绿母线在刀上口外 40px 以内、CAD 盖住刀中心的，补了同色短竖线"],"meta":{"knifeCount":95,"incomers":["T1-401","T2--402"],"caps":["T2-421-1","T2-420"],"ties":[],"xfmr":1,"staticHint":["T1-411-4","T1-411-3","T1-411-2","T1-411-1","T1-412-5","T1-412-4","T1-412-3","T1-412-2","T1-412-1","T1-412-7","T1-412-6","T1-412-8","T1-412-9","T1-413-5","T1-413-4","T1-413-3","T1-413-2","T1-413-1","T1-413-7","T1-413-6","T1-413-8","T1-413-9","T1-414-5#2","T1-414-4#1","T1-414-3#1","T1-414-2#1","T1-414-1#1","T1-414-7#2","T1-414-6#2","T1-414-8","T1-414-9","T1-415-7","T1-415-6","T1-415-8","T1-415-9","T1-414-2#2","T1-414-1#2","T1-414-3#2","T1-414-4#2","T2-420"],"title":{"x":-1633.38,"y":8849.28},"bbox":[-1744.54,-1476.49,8599.4,8828.88],"scaleX":14.525,"sceneBound":[],"staticKnives":["T1-411-5","T1-411-6","T1-411-7","T1-411-8","T1-411-9","T1-401","T2-Y12-7","T2-Y12-6","T2-Y12-5","T2-Y12-4","T2-Y12-3","T2-Y12-2","T2-Y12-1","T2-Y11-7","T2-Y11-6","T2-Y11-5","T2-Y11-4","T2-Y11-3","T2-Y11-2","T2-Y11-1","T1-414-5#1","T1-414-6#1","T1-414-7#1","630A#1","630A#2","630A#3","T2-424-7#1","T2-424-7#2","T2-424-6","T2-424-5","T2-424-4","T2-424-3","T2-424-2","T2-424-1","T2-423-7","T2-423-6","T2-423-5","T2-413-4","T2-423-3","T2-423-2","T2-423-1","T2-422-7","T2-422-6","T2-422-5","T2-422-4","T2-422-3","T2-422-2","T2-422-1","T2-421-5","T2-421-4","T2-421-3","T2-421-2","T2-421-1","T2-445","T2--402","T1-411-4","T1-411-3","T1-411-2","T1-411-1","T1-412-5","T1-412-4","T1-412-3","T1-412-2","T1-412-1","T1-412-7","T1-412-6","T1-412-8","T1-412-9","T1-413-5","T1-413-4","T1-413-3","T1-413-2","T1-413-1","T1-413-7","T1-413-6","T1-413-8","T1-413-9","T1-414-5#2","T1-414-4#1","T1-414-3#1","T1-414-2#1","T1-414-1#1","T1-414-7#2","T1-414-6#2","T1-414-8","T1-414-9","T1-415-7","T1-415-6","T1-415-8","T1-415-9","T1-414-2#2","T1-414-1#2","T1-414-3#2","T1-414-4#2","T2-420"]}}